// $Id: R1-12.47-2.glm 
// 12.47 kV feeder 
//********************************************* 
clock{ 
     timezone EST+8EDT;
     timestamp '2000-01-01 0:00:00'; 
     stoptime '2000-01-01 0:00:01'; 
 
} 

#set profiler=1 
//********************************************* 
// modules 
module tape; 
module powerflow{ 
     solver_method NR; 
      default_maximum_voltage_error 1e-6;
}; 

// object voltdump {
//     filename voltage.csv;
// 	mode RECT;
// }

// object group_recorder {
// 	group "class=triplex_node";
//     property voltage_1;
//     file triplex_voltage1s.csv;
// }

// object group_recorder {
// 	group "class=triplex_node";
//     property voltage_2;
//     file triplex_voltage2s.csv;
// }

//********************************************* 
object regulator:2078 { 
     name reg_1; 
     from node_338; 
     to meter_14; 
     phases ABCN; 
     configuration feeder_reg_cfg; 
}  

object regulator_configuration:2079 { 
     name feeder_reg_cfg; 
     connect_type WYE_WYE; 
     Control OUTPUT_VOLTAGE; 
     band_center 7500; 
     band_width 120; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object capacitor:2076 { 
     name cap_1; 
     phases ABCN; 
     pt_phase A; 
     parent node_54; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 7300; 
     voltage_set_low 7100; 
     capacitor_A 0.15 MVAr; 
     capacitor_B 0.15 MVAr; 
     capacitor_C 0.15 MVAr; 
     control_level INDIVIDUAL; 
	 switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7200; 
     nominal_voltage 7200; 
} 

object fuse:1988 { 
     name fuse_1; 
     phases ABCN; 
     from node_4; 
     to node_5; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1989 { 
     name fuse_2; 
     phases ABCN; 
     from node_5; 
     to node_6; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:1990 { 
     name fuse_3; 
     phases AN; 
     from node_7; 
     to node_8; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:1991 { 
     name fuse_4; 
     phases AN; 
     from node_10; 
     to node_11; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1992 { 
     name fuse_5; 
     phases AN; 
     from node_12; 
     to node_13; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1993 { 
     name fuse_6; 
     phases CN; 
     from node_18; 
     to node_19; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:1994 { 
     name fuse_7; 
     phases BN; 
     from node_21; 
     to node_22; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:1995 { 
     name fuse_8; 
     phases AN; 
     from node_24; 
     to node_25; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:1996 { 
     name fuse_9; 
     phases BCN; 
     from node_28; 
     to node_29; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1997 { 
     name fuse_10; 
     phases BN; 
     from node_33; 
     to node_34; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1998 { 
     name fuse_11; 
     phases CN; 
     from node_33; 
     to node_35; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:1999 { 
     name fuse_12; 
     phases CN; 
     from node_36; 
     to node_37; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2000 { 
     name fuse_13; 
     phases CN; 
     from node_39; 
     to node_40; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2001 { 
     name fuse_14; 
     phases CN; 
     from node_41; 
     to node_43; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2002 { 
     name fuse_15; 
     phases CN; 
     from node_42; 
     to node_44; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2003 { 
     name fuse_16; 
     phases CN; 
     from node_45; 
     to node_46; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2004 { 
     name fuse_17; 
     phases CN; 
     from node_49; 
     to node_50; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2005 { 
     name fuse_18; 
     phases CN; 
     from node_51; 
     to node_52; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2006 { 
     name fuse_19; 
     phases CN; 
     from node_51; 
     to node_53; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2007 { 
     name fuse_20; 
     phases BN; 
     from node_57; 
     to node_58; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:2008 { 
     name fuse_21; 
     phases BN; 
     from node_61; 
     to node_62; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2009 { 
     name fuse_22; 
     phases BN; 
     from node_67; 
     to node_68; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2010 { 
     name fuse_23; 
     phases BN; 
     from node_73; 
     to node_74; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2011 { 
     name fuse_24; 
     phases BN; 
     from node_75; 
     to node_76; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2012 { 
     name fuse_25; 
     phases BN; 
     from node_78; 
     to node_79; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2013 { 
     name fuse_26; 
     phases BN; 
     from node_81; 
     to node_82; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2014 { 
     name fuse_27; 
     phases BN; 
     from node_81; 
     to node_83; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2015 { 
     name fuse_28; 
     phases BN; 
     from node_84; 
     to node_85; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:2016 { 
     name fuse_29; 
     phases BN; 
     from node_85; 
     to node_86; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:2017 { 
     name fuse_30; 
     phases BN; 
     from node_89; 
     to node_90; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:2018 { 
     name fuse_31; 
     phases BN; 
     from node_93; 
     to node_95; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2019 { 
     name fuse_32; 
     phases BN; 
     from node_85; 
     to node_96; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2020 { 
     name fuse_33; 
     phases BN; 
     from node_97; 
     to node_336; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:2021 { 
     name fuse_34; 
     phases BN; 
     from node_100; 
     to node_102; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2022 { 
     name fuse_35; 
     phases BN; 
     from node_101; 
     to node_103; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2023 { 
     name fuse_36; 
     phases BN; 
     from node_99; 
     to node_105; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2024 { 
     name fuse_37; 
     phases BN; 
     from node_336; 
     to node_337; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2025 { 
     name fuse_38; 
     phases BN; 
     from node_107; 
     to node_108; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2026 { 
     name fuse_39; 
     phases BN; 
     from node_109; 
     to node_110; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2027 { 
     name fuse_40; 
     phases ABCN; 
     from node_57; 
     to node_111; 
     current_limit 50000;// 120; 
     status CLOSED; 
} 

object fuse:2028 { 
     name fuse_41; 
     phases AN; 
     from node_112; 
     to node_113; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2029 { 
     name fuse_42; 
     phases AN; 
     from node_114; 
     to node_115; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2030 { 
     name fuse_43; 
     phases BN; 
     from node_116; 
     to node_323; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:2031 { 
     name fuse_44; 
     phases ABN; 
     from node_118; 
     to node_119; 
     current_limit 50000;// 85; 
     status CLOSED; 
} 

object fuse:2032 { 
     name fuse_45; 
     phases BN; 
     from node_122; 
     to node_123; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2033 { 
     name fuse_46; 
     phases AN; 
     from node_129; 
     to node_128; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:2034 { 
     name fuse_47; 
     phases AN; 
     from node_133; 
     to node_135; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2035 { 
     name fuse_48; 
     phases AN; 
     from node_139; 
     to node_140; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2036 { 
     name fuse_49; 
     phases AN; 
     from node_126; 
     to node_141; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:2037 { 
     name fuse_50; 
     phases AN; 
     from node_141; 
     to node_142; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2038 { 
     name fuse_51; 
     phases AN; 
     from node_144; 
     to node_145; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2039 { 
     name fuse_52; 
     phases AN; 
     from node_148; 
     to node_308; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2040 { 
     name fuse_53; 
     phases AN; 
     from node_148; 
     to node_150; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:2041 { 
     name fuse_54; 
     phases CN; 
     from node_118; 
     to node_164; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:2042 { 
     name fuse_55; 
     phases CN; 
     from node_164; 
     to node_165; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2043 { 
     name fuse_56; 
     phases CN; 
     from node_166; 
     to node_168; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:2044 { 
     name fuse_57; 
     phases BN; 
     from node_184; 
     to node_334; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2045 { 
     name fuse_58; 
     phases CN; 
     from node_185; 
     to node_186; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2046 { 
     name fuse_59; 
     phases CN; 
     from node_187; 
     to node_188; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2047 { 
     name fuse_60; 
     phases CN; 
     from node_189; 
     to node_190; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:2048 { 
     name fuse_61; 
     phases BN; 
     from node_208; 
     to node_209; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2049 { 
     name fuse_62; 
     phases CN; 
     from node_210; 
     to node_211; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:2050 { 
     name fuse_63; 
     phases BCN; 
     from node_215; 
     to node_216; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2051 { 
     name fuse_64; 
     phases CN; 
     from node_217; 
     to node_335; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2052 { 
     name fuse_65; 
     phases BCN; 
     from node_217; 
     to node_320; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:2053 { 
     name fuse_66; 
     phases BN; 
     from node_222; 
     to node_223; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:2054 { 
     name fuse_67; 
     phases BN; 
     from node_232; 
     to node_233; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2055 { 
     name fuse_68; 
     phases BN; 
     from node_235; 
     to node_236; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2056 { 
     name fuse_69; 
     phases CN; 
     from node_238; 
     to node_239; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2057 { 
     name fuse_70; 
     phases CN; 
     from node_238; 
     to node_240; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2058 { 
     name fuse_71; 
     phases CN; 
     from node_242; 
     to node_243; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:2059 { 
     name fuse_72; 
     phases CN; 
     from node_251; 
     to node_252; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2060 { 
     name fuse_73; 
     phases BN; 
     from node_254; 
     to node_255; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2061 { 
     name fuse_74; 
     phases BN; 
     from node_259; 
     to node_310; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:2062 { 
     name fuse_75; 
     phases CN; 
     from node_265; 
     to node_266; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2063 { 
     name fuse_76; 
     phases CN; 
     from node_267; 
     to node_268; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2064 { 
     name fuse_77; 
     phases BN; 
     from node_272; 
     to node_273; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:2065 { 
     name fuse_78; 
     phases BN; 
     from node_273; 
     to node_275; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:2066 { 
     name fuse_79; 
     phases BN; 
     from node_275; 
     to node_276; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:2067 { 
     name fuse_80; 
     phases BN; 
     from node_117; 
     to node_307; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2068 { 
     name fuse_81; 
     phases BN; 
     from node_315; 
     to node_316; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2069 { 
     name fuse_82; 
     phases BN; 
     from node_106; 
     to node_318; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2070 { 
     name fuse_83; 
     phases BN; 
     from node_320; 
     to node_321; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:2071 { 
     name fuse_84; 
     phases AN; 
     from node_329; 
     to node_331; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object line_configuration:21 { 
     conductor_A underground_line_conductor:2; 
     conductor_B underground_line_conductor:2; 
     conductor_C underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:10; 
} 

object line_configuration:22 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:11; 
} 

object line_configuration:23 { 
     conductor_A overhead_line_conductor:4; 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:11; 
} 

object line_configuration:24 { 
     conductor_A underground_line_conductor:5; 
     conductor_B underground_line_conductor:5; 
     conductor_C underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:10; 
} 

object line_configuration:25 { 
     conductor_A overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:12; 
} 

object line_configuration:26 { 
     conductor_A underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:13; 
} 

object line_configuration:27 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:11; 
} 

object line_configuration:28 { 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:14; 
} 

object line_configuration:29 { 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:14; 
} 

object line_configuration:30 { 
     conductor_B overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:15; 
} 

object line_configuration:31 { 
     conductor_B overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:15; 
} 

object line_configuration:32 { 
     conductor_A overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:12; 
} 

object line_configuration:33 { 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:16; 
} 

object line_configuration:34 { 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:14; 
} 

object line_configuration:35 { 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:16; 
} 

object line_configuration:36 { 
     conductor_B underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:17; 
} 

object line_configuration:37 { 
     conductor_C underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:18; 
} 

object line_configuration:38 { 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:14; 
} 

object line_configuration:39 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:11; 
} 

object line_configuration:40 { 
     conductor_A overhead_line_conductor:9; 
     conductor_B overhead_line_conductor:9; 
     conductor_C overhead_line_conductor:9; 
     conductor_N overhead_line_conductor:9; 
     spacing line_spacing:11; 
} 

object line_configuration:41 { 
     conductor_B overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:15; 
} 

object line_configuration:42 { 
     conductor_B underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:15; 
} 

object line_configuration:43 { 
     conductor_A overhead_line_conductor:9; 
     conductor_B overhead_line_conductor:9; 
     conductor_C overhead_line_conductor:9; 
     conductor_N overhead_line_conductor:9; 
     spacing line_spacing:11; 
} 

object line_configuration:44 { 
     conductor_A overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:12; 
} 

object line_configuration:45 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:19; 
} 

object line_configuration:46 { 
     conductor_A overhead_line_conductor:7; 
     conductor_B overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:19; 
} 

object line_configuration:47 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:19; 
} 

object line_configuration:48 { 
     conductor_B underground_line_conductor:5; 
     conductor_C underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:20; 
} 

object line_configuration:49 { 
     conductor_A underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:12; 
} 

object line_spacing:10 { 
     distance_AB 0.0 in; 
     distance_BC 0.0 in; 
     distance_AC 0.0 in; 
     distance_AN 0.0 in; 
     distance_BN 0.0 in; 
     distance_CN 0.0 in; 
} 

object line_spacing:11 { 
     distance_AB 57.6 in; 
     distance_BC 57.6 in; 
     distance_AC 57.6 in; 
     distance_AN 84.0 in; 
     distance_BN 84.0 in; 
     distance_CN 84.0 in; 
} 

object line_spacing:12 { 
     distance_AN 84.0 in; 
} 

object line_spacing:13 { 
     distance_AN 0.0 in; 
} 

object line_spacing:14 { 
     distance_CN 84.0 in; 
} 

object line_spacing:15 { 
     distance_BN 84.0 in; 
} 

object line_spacing:16 { 
     distance_BC 57.6 in; 
     distance_BN 84.0 in; 
     distance_CN 84.0 in; 
} 

object line_spacing:17 { 
     distance_BN 0.0 in; 
} 

object line_spacing:18 { 
     distance_CN 0.0 in; 
} 

object line_spacing:19 { 
     distance_AB 57.6 in; 
     distance_AN 84.0 in; 
     distance_BN 84.0 in; 
} 

object line_spacing:20 { 
     distance_BC 0.0 in; 
     distance_BN 0.0 in; 
     distance_CN 0.0 in; 
} 

object load:387 { 
     name load_1; 
     parent meter_1; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 0+0j; 
     constant_power_C 7585.7348+93.6417j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:388 { 
     name load_2; 
     parent meter_2; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 82333+50j; 
     constant_power_B 82333+50j; 
     constant_power_C 82334+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:389 { 
     name load_3; 
     parent meter_3; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 15564.4725+222.4254j; 
     constant_power_B 11118.2659+338.5019j; 
     constant_power_C 25285.7827+312.1391j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:390 { 
     name load_4; 
     parent meter_4; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 15564.4725+222.4254j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:391 { 
     name load_5; 
     parent meter_5; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 38911.1812+556.0636j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:392 { 
     name load_6; 
     parent meter_6; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 11673.3544+166.8191j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:393 { 
     name load_7; 
     parent meter_7; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 15564.4725+222.4254j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:394 { 
     name load_8; 
     parent meter_8; 
     phases BN; 
     voltage_B -3600-6235j; 
     constant_power_B 3335.4798+101.5506j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:395 { 
     name load_9; 
     parent meter_9; 
     phases BN; 
     voltage_B -3600-6235j; 
     constant_power_B 11118.2659+338.5019j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:396 { 
     name load_10; 
     parent meter_10; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 4669.3417+66.7276j; 
     constant_power_B 3335.4798+101.5506j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:397 { 
     name load_11; 
     parent meter_11; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 15564.4725+222.4254j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:398 { 
     name load_12; 
     parent meter_12; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 4669.3417+66.7276j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:399 { 
     name load_13; 
     parent meter_13; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 7782.2362+111.2127j; 
     nominal_voltage 480; 
     load_class C; 
} 

object meter:1153 { 
     name meter_1; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:1154 { 
     name meter_2; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:1155 { 
     name meter_3; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:1156 { 
     name meter_4; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:1157 { 
     name meter_5; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:1158 { 
     name meter_6; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:1159 { 
     name meter_7; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:1160 { 
     name meter_8; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:1161 { 
     name meter_9; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:1162 { 
     name meter_10; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:1163 { 
     name meter_11; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:1164 { 
     name meter_12; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:1165 { 
     name meter_13; 
     phases AN; 
     nominal_voltage 480; 
} 

// Meter at feeder 
object meter:2077 { 
     name meter_14; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object node:50 { 
     name node_1; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:51 { 
     name node_2; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:52 { 
     name node_3; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:53 { 
     name node_4; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:54 { 
     name node_5; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:55 { 
     name node_6; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:56 { 
     name node_7; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:57 { 
     name node_8; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:58 { 
     name node_9; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:59 { 
     name node_10; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:60 { 
     name node_11; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:61 { 
     name node_12; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:62 { 
     name node_13; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:63 { 
     name node_14; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:64 { 
     name node_15; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:65 { 
     name node_16; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:66 { 
     name node_17; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:67 { 
     name node_18; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:68 { 
     name node_19; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:69 { 
     name node_20; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:70 { 
     name node_21; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:71 { 
     name node_22; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:72 { 
     name node_23; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:73 { 
     name node_24; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:74 { 
     name node_25; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:75 { 
     name node_26; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:76 { 
     name node_27; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:77 { 
     name node_28; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:78 { 
     name node_29; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:79 { 
     name node_30; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:80 { 
     name node_31; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:81 { 
     name node_32; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:82 { 
     name node_33; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:83 { 
     name node_34; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:84 { 
     name node_35; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:85 { 
     name node_36; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:86 { 
     name node_37; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:87 { 
     name node_38; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:88 { 
     name node_39; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:89 { 
     name node_40; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:90 { 
     name node_41; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:91 { 
     name node_42; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:92 { 
     name node_43; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:93 { 
     name node_44; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:94 { 
     name node_45; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:95 { 
     name node_46; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:96 { 
     name node_47; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:97 { 
     name node_48; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:98 { 
     name node_49; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:99 { 
     name node_50; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:100 { 
     name node_51; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:101 { 
     name node_52; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:102 { 
     name node_53; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:103 { 
     name node_54; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:104 { 
     name node_55; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:105 { 
     name node_56; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:106 { 
     name node_57; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:107 { 
     name node_58; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:108 { 
     name node_59; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:109 { 
     name node_60; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:110 { 
     name node_61; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:111 { 
     name node_62; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:112 { 
     name node_63; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:113 { 
     name node_64; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:114 { 
     name node_65; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:115 { 
     name node_66; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:116 { 
     name node_67; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:117 { 
     name node_68; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:118 { 
     name node_69; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:119 { 
     name node_70; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:120 { 
     name node_71; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:121 { 
     name node_72; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:122 { 
     name node_73; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:123 { 
     name node_74; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:124 { 
     name node_75; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:125 { 
     name node_76; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:126 { 
     name node_77; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:127 { 
     name node_78; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:128 { 
     name node_79; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:129 { 
     name node_80; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:130 { 
     name node_81; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:131 { 
     name node_82; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:132 { 
     name node_83; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:133 { 
     name node_84; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:134 { 
     name node_85; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:135 { 
     name node_86; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:136 { 
     name node_87; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:137 { 
     name node_88; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:138 { 
     name node_89; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:139 { 
     name node_90; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:140 { 
     name node_91; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:141 { 
     name node_92; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:142 { 
     name node_93; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:143 { 
     name node_94; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:144 { 
     name node_95; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:145 { 
     name node_96; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:146 { 
     name node_97; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:147 { 
     name node_98; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:148 { 
     name node_99; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:149 { 
     name node_100; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:150 { 
     name node_101; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:151 { 
     name node_102; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:152 { 
     name node_103; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:153 { 
     name node_104; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:154 { 
     name node_105; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:155 { 
     name node_106; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:156 { 
     name node_107; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:157 { 
     name node_108; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:158 { 
     name node_109; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:159 { 
     name node_110; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:160 { 
     name node_111; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:161 { 
     name node_112; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:162 { 
     name node_113; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:163 { 
     name node_114; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:164 { 
     name node_115; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:165 { 
     name node_116; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:166 { 
     name node_117; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:167 { 
     name node_118; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:168 { 
     name node_119; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:169 { 
     name node_120; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:170 { 
     name node_121; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:171 { 
     name node_122; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:172 { 
     name node_123; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:173 { 
     name node_124; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:174 { 
     name node_125; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:175 { 
     name node_126; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:176 { 
     name node_127; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:177 { 
     name node_128; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:178 { 
     name node_129; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:179 { 
     name node_130; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:180 { 
     name node_131; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:181 { 
     name node_132; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:182 { 
     name node_133; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:183 { 
     name node_134; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:184 { 
     name node_135; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:185 { 
     name node_136; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:186 { 
     name node_137; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:187 { 
     name node_138; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:188 { 
     name node_139; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:189 { 
     name node_140; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:190 { 
     name node_141; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:191 { 
     name node_142; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:192 { 
     name node_143; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:193 { 
     name node_144; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:194 { 
     name node_145; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:195 { 
     name node_146; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:196 { 
     name node_147; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:197 { 
     name node_148; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:198 { 
     name node_149; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:199 { 
     name node_150; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:200 { 
     name node_151; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:201 { 
     name node_152; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:202 { 
     name node_153; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:203 { 
     name node_154; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:204 { 
     name node_155; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:205 { 
     name node_156; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:206 { 
     name node_157; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:207 { 
     name node_158; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:208 { 
     name node_159; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:209 { 
     name node_160; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:210 { 
     name node_161; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:211 { 
     name node_162; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:212 { 
     name node_163; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:213 { 
     name node_164; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:214 { 
     name node_165; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:215 { 
     name node_166; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:216 { 
     name node_167; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:217 { 
     name node_168; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:218 { 
     name node_169; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:219 { 
     name node_170; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:220 { 
     name node_171; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:221 { 
     name node_172; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:222 { 
     name node_173; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:223 { 
     name node_174; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:224 { 
     name node_175; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:225 { 
     name node_176; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:226 { 
     name node_177; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:227 { 
     name node_178; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:228 { 
     name node_179; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:229 { 
     name node_180; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:230 { 
     name node_181; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:231 { 
     name node_182; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:232 { 
     name node_183; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:233 { 
     name node_184; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:234 { 
     name node_185; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:235 { 
     name node_186; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:236 { 
     name node_187; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:237 { 
     name node_188; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:238 { 
     name node_189; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:239 { 
     name node_190; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:240 { 
     name node_191; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:241 { 
     name node_192; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:242 { 
     name node_193; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:243 { 
     name node_194; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:244 { 
     name node_195; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:245 { 
     name node_196; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:246 { 
     name node_197; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:247 { 
     name node_198; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:248 { 
     name node_199; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:249 { 
     name node_200; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:250 { 
     name node_201; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:251 { 
     name node_202; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:252 { 
     name node_203; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:253 { 
     name node_204; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:254 { 
     name node_205; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:255 { 
     name node_206; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:256 { 
     name node_207; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:257 { 
     name node_208; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:258 { 
     name node_209; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:259 { 
     name node_210; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:260 { 
     name node_211; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:261 { 
     name node_212; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:262 { 
     name node_213; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:263 { 
     name node_214; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:264 { 
     name node_215; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:265 { 
     name node_216; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:266 { 
     name node_217; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:267 { 
     name node_218; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:268 { 
     name node_219; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:269 { 
     name node_220; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:270 { 
     name node_221; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:271 { 
     name node_222; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:272 { 
     name node_223; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:273 { 
     name node_224; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:274 { 
     name node_225; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:275 { 
     name node_226; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:276 { 
     name node_227; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:277 { 
     name node_228; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:278 { 
     name node_229; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:279 { 
     name node_230; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:280 { 
     name node_231; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:281 { 
     name node_232; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:282 { 
     name node_233; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:283 { 
     name node_234; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:284 { 
     name node_235; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:285 { 
     name node_236; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:286 { 
     name node_237; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:287 { 
     name node_238; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:288 { 
     name node_239; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:289 { 
     name node_240; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:290 { 
     name node_241; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:291 { 
     name node_242; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:292 { 
     name node_243; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:293 { 
     name node_244; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:294 { 
     name node_245; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:295 { 
     name node_246; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:296 { 
     name node_247; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:297 { 
     name node_248; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:298 { 
     name node_249; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:299 { 
     name node_250; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:300 { 
     name node_251; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:301 { 
     name node_252; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:302 { 
     name node_253; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:303 { 
     name node_254; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:304 { 
     name node_255; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:305 { 
     name node_256; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:306 { 
     name node_257; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:307 { 
     name node_258; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:308 { 
     name node_259; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:309 { 
     name node_260; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:310 { 
     name node_261; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:311 { 
     name node_262; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:312 { 
     name node_263; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:313 { 
     name node_264; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:314 { 
     name node_265; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:315 { 
     name node_266; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:316 { 
     name node_267; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:317 { 
     name node_268; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:318 { 
     name node_269; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:319 { 
     name node_270; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:320 { 
     name node_271; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:321 { 
     name node_272; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:322 { 
     name node_273; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:323 { 
     name node_274; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:324 { 
     name node_275; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:325 { 
     name node_276; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:326 { 
     name node_277; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:327 { 
     name node_278; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:328 { 
     name node_279; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:329 { 
     name node_280; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:330 { 
     name node_281; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:331 { 
     name node_282; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:332 { 
     name node_283; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:333 { 
     name node_284; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:334 { 
     name node_285; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:335 { 
     name node_286; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:336 { 
     name node_287; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:337 { 
     name node_288; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:338 { 
     name node_289; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:339 { 
     name node_290; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:340 { 
     name node_291; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:341 { 
     name node_292; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:342 { 
     name node_293; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:343 { 
     name node_294; 
     parent meter_14; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:344 { 
     name node_295; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:345 { 
     name node_296; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:346 { 
     name node_297; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:347 { 
     name node_298; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:348 { 
     name node_299; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:349 { 
     name node_300; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:350 { 
     name node_301; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:351 { 
     name node_302; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:352 { 
     name node_303; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:353 { 
     name node_304; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:354 { 
     name node_305; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:355 { 
     name node_306; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:356 { 
     name node_307; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:357 { 
     name node_308; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:358 { 
     name node_309; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:359 { 
     name node_310; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:360 { 
     name node_311; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:361 { 
     name node_312; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:362 { 
     name node_313; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:363 { 
     name node_314; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:364 { 
     name node_315; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:365 { 
     name node_316; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:366 { 
     name node_317; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:367 { 
     name node_318; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:368 { 
     name node_319; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:369 { 
     name node_320; 
     phases BCN; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:370 { 
     name node_321; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:371 { 
     name node_322; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:372 { 
     name node_323; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:373 { 
     name node_324; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:374 { 
     name node_325; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:375 { 
     name node_326; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:376 { 
     name node_327; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:377 { 
     name node_328; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:378 { 
     name node_329; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:379 { 
     name node_330; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:380 { 
     name node_331; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:381 { 
     name node_332; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:382 { 
     name node_333; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:383 { 
     name node_334; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:384 { 
     name node_335; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:385 { 
     name node_336; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:386 { 
     name node_337; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:2080 { 
     name node_338; 
     bustype SWING; 
     phases ABCN; 
     nominal_voltage 7200; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
} 

object overhead_line:1741 { 
     name ol_1; 
     phases ABCN; 
     from node_2; 
     to node_3; 
     length 123.455; 
     configuration line_configuration:22; 
} 

object overhead_line:1742 { 
     name ol_2; 
     phases ABCN; 
     from node_3; 
     to node_4; 
     length 62.392; 
     configuration line_configuration:22; 
} 

object overhead_line:1743 { 
     name ol_3; 
     phases ABCN; 
     from node_5; 
     to node_7; 
     length 89.116; 
     configuration line_configuration:23; 
} 

object overhead_line:1744 { 
     name ol_4; 
     phases AN; 
     from node_8; 
     to node_9; 
     length 186.730; 
     configuration line_configuration:25; 
} 

object overhead_line:1745 { 
     name ol_5; 
     phases AN; 
     from node_8; 
     to node_10; 
     length 281.290; 
     configuration line_configuration:25; 
} 

object overhead_line:1746 { 
     name ol_6; 
     phases AN; 
     from node_10; 
     to node_12; 
     length 112.210; 
     configuration line_configuration:25; 
} 

object overhead_line:1747 { 
     name ol_7; 
     phases AN; 
     from node_12; 
     to node_14; 
     length 358.374; 
     configuration line_configuration:25; 
} 

object overhead_line:1748 { 
     name ol_8; 
     phases AN; 
     from node_14; 
     to node_15; 
     length 96.430; 
     configuration line_configuration:25; 
} 

object overhead_line:1749 { 
     name ol_9; 
     phases AN; 
     from node_14; 
     to node_16; 
     length 153.125; 
     configuration line_configuration:25; 
} 

object overhead_line:1750 { 
     name ol_10; 
     phases ABCN; 
     from node_3; 
     to node_17; 
     length 308.822; 
     configuration line_configuration:27; 
} 

object overhead_line:1751 { 
     name ol_11; 
     phases ABCN; 
     from node_17; 
     to node_18; 
     length 763.792; 
     configuration line_configuration:27; 
} 

object overhead_line:1752 { 
     name ol_12; 
     phases CN; 
     from node_19; 
     to node_20; 
     length 56.487; 
     configuration line_configuration:29; 
} 

object overhead_line:1753 { 
     name ol_13; 
     phases ABCN; 
     from node_18; 
     to node_21; 
     length 1076.578; 
     configuration line_configuration:22; 
} 

object overhead_line:1754 { 
     name ol_14; 
     phases BN; 
     from node_22; 
     to node_23; 
     length 513.463; 
     configuration line_configuration:31; 
} 

object overhead_line:1755 { 
     name ol_15; 
     phases ABCN; 
     from node_21; 
     to node_24; 
     length 1175.557; 
     configuration line_configuration:22; 
} 

object overhead_line:1756 { 
     name ol_16; 
     phases AN; 
     from node_25; 
     to node_26; 
     length 447.078; 
     configuration line_configuration:32; 
} 

object overhead_line:1757 { 
     name ol_17; 
     phases AN; 
     from node_25; 
     to node_27; 
     length 565.858; 
     configuration line_configuration:32; 
} 

object overhead_line:1758 { 
     name ol_18; 
     phases ABCN; 
     from node_24; 
     to node_28; 
     length 1301.903; 
     configuration line_configuration:22; 
} 

object overhead_line:1759 { 
     name ol_19; 
     phases BCN; 
     from node_29; 
     to node_30; 
     length 452.473; 
     configuration line_configuration:33; 
} 

object overhead_line:1760 { 
     name ol_20; 
     phases CN; 
     from node_30; 
     to node_31; 
     length 86.737; 
     configuration line_configuration:34; 
} 

object overhead_line:1761 { 
     name ol_21; 
     phases BCN; 
     from node_30; 
     to node_32; 
     length 1283.037; 
     configuration line_configuration:33; 
} 

object overhead_line:1762 { 
     name ol_22; 
     phases BCN; 
     from node_32; 
     to node_33; 
     length 979.544; 
     configuration line_configuration:35; 
} 

object overhead_line:1763 { 
     name ol_23; 
     phases CN; 
     from node_33; 
     to node_36; 
     length 526.655; 
     configuration line_configuration:29; 
} 

object overhead_line:1764 { 
     name ol_24; 
     phases CN; 
     from node_36; 
     to node_38; 
     length 167.728; 
     configuration line_configuration:29; 
} 

object overhead_line:1765 { 
     name ol_25; 
     phases CN; 
     from node_32; 
     to node_39; 
     length 484.671; 
     configuration line_configuration:34; 
} 

object overhead_line:1766 { 
     name ol_26; 
     phases CN; 
     from node_39; 
     to node_41; 
     length 199.853; 
     configuration line_configuration:34; 
} 

object overhead_line:1767 { 
     name ol_27; 
     phases CN; 
     from node_41; 
     to node_42; 
     length 46.979; 
     configuration line_configuration:38; 
} 

object overhead_line:1768 { 
     name ol_28; 
     phases CN; 
     from node_41; 
     to node_45; 
     length 144.950; 
     configuration line_configuration:34; 
} 

object overhead_line:1769 { 
     name ol_29; 
     phases CN; 
     from node_45; 
     to node_47; 
     length 135.556; 
     configuration line_configuration:34; 
} 

object overhead_line:1770 { 
     name ol_30; 
     phases CN; 
     from node_47; 
     to node_48; 
     length 242.514; 
     configuration line_configuration:34; 
} 

object overhead_line:1771 { 
     name ol_31; 
     phases CN; 
     from node_47; 
     to node_49; 
     length 42.841; 
     configuration line_configuration:34; 
} 

object overhead_line:1772 { 
     name ol_32; 
     phases CN; 
     from node_49; 
     to node_51; 
     length 429.720; 
     configuration line_configuration:34; 
} 

object overhead_line:1773 { 
     name ol_33; 
     phases ABCN; 
     from node_28; 
     to node_54; 
     length 192.048; 
     configuration line_configuration:39; 
} 

object overhead_line:1774 { 
     name ol_34; 
     phases ABCN; 
     from node_55; 
     to node_56; 
     length 317.745; 
     configuration line_configuration:39; 
} 

object overhead_line:1775 { 
     name ol_35; 
     phases ABCN; 
     from node_56; 
     to node_57; 
     length 1182.045; 
     configuration line_configuration:40; 
} 

object overhead_line:1776 { 
     name ol_36; 
     phases BN; 
     from node_58; 
     to node_59; 
     length 7970.953; 
     configuration line_configuration:30; 
} 

object overhead_line:1777 { 
     name ol_37; 
     phases BN; 
     from node_59; 
     to node_60; 
     length 80.000; 
     configuration line_configuration:31; 
} 

object overhead_line:1778 { 
     name ol_38; 
     phases BN; 
     from node_59; 
     to node_61; 
     length 60; 
     configuration line_configuration:30; 
} 

object overhead_line:1783 { 
     name ol_39; 
     phases BN; 
     from node_61; 
     to node_67; 
     length 735.313; 
     configuration line_configuration:30; 
} 

object overhead_line:1784 { 
     name ol_40; 
     phases BN; 
     from node_67; 
     to node_69; 
     length 355.899; 
     configuration line_configuration:30; 
} 

object overhead_line:1785 { 
     name ol_41; 
     phases BN; 
     from node_69; 
     to node_70; 
     length 387.000; 
     configuration line_configuration:30; 
} 

object overhead_line:1786 { 
     name ol_42; 
     phases BN; 
     from node_69; 
     to node_71; 
     length 89.300; 
     configuration line_configuration:30; 
} 

object overhead_line:1787 { 
     name ol_43; 
     phases BN; 
     from node_69; 
     to node_72; 
     length 507.548; 
     configuration line_configuration:31; 
} 

object overhead_line:1788 { 
     name ol_44; 
     phases BN; 
     from node_72; 
     to node_73; 
     length 417.000; 
     configuration line_configuration:31; 
} 

object overhead_line:1789 { 
     name ol_45; 
     phases BN; 
     from node_72; 
     to node_75; 
     length 926.229; 
     configuration line_configuration:31; 
} 

object overhead_line:1790 { 
     name ol_46; 
     phases BN; 
     from node_75; 
     to node_77; 
     length 146.200; 
     configuration line_configuration:31; 
} 

object overhead_line:1791 { 
     name ol_47; 
     phases BN; 
     from node_77; 
     to node_78; 
     length 51.415; 
     configuration line_configuration:41; 
} 

object overhead_line:1792 { 
     name ol_48; 
     phases BN; 
     from node_77; 
     to node_80; 
     length 263.307; 
     configuration line_configuration:31; 
} 

object overhead_line:1793 { 
     name ol_49; 
     phases BN; 
     from node_80; 
     to node_81; 
     length 52.917; 
     configuration line_configuration:30; 
} 

object overhead_line:1794 { 
     name ol_50; 
     phases BN; 
     from node_80; 
     to node_84; 
     length 294.006; 
     configuration line_configuration:31; 
} 

object overhead_line:1797 { 
     name ol_51; 
     phases BN; 
     from node_88; 
     to node_89; 
     length 428.379; 
     configuration line_configuration:41; 
} 

object overhead_line:1800 { 
     name ol_52; 
     phases BN; 
     from node_89; 
     to node_93; 
     length 720.157; 
     configuration line_configuration:41; 
} 

object overhead_line:1801 { 
     name ol_53; 
     phases BN; 
     from node_93; 
     to node_94; 
     length 104.500; 
     configuration line_configuration:41; 
} 

object overhead_line:1802 { 
     name ol_54; 
     phases BN; 
     from node_85; 
     to node_97; 
     length 394.359; 
     configuration line_configuration:31; 
} 

object overhead_line:1803 { 
     name ol_55; 
     phases BN; 
     from node_97; 
     to node_98; 
     length 299.500; 
     configuration line_configuration:31; 
} 

object overhead_line:1804 { 
     name ol_56; 
     phases BN; 
     from node_101; 
     to node_99; 
     length 323.000; 
     configuration line_configuration:31; 
} 

object overhead_line:1805 { 
     name ol_57; 
     phases BN; 
     from node_84; 
     to node_101; 
     length 173.643; 
     configuration line_configuration:31; 
} 

object overhead_line:1806 { 
     name ol_58; 
     phases BN; 
     from node_99; 
     to node_104; 
     length 1394.500; 
     configuration line_configuration:31; 
} 

object overhead_line:1807 { 
     name ol_59; 
     phases BN; 
     from node_104; 
     to node_106; 
     length 320.700; 
     configuration line_configuration:31; 
} 

object overhead_line:1808 { 
     name ol_60; 
     phases BN; 
     from node_104; 
     to node_107; 
     length 1193.700; 
     configuration line_configuration:31; 
} 

object overhead_line:1809 { 
     name ol_61; 
     phases BN; 
     from node_107; 
     to node_109; 
     length 616.100; 
     configuration line_configuration:31; 
} 

object overhead_line:1810 { 
     name ol_62; 
     phases AN; 
     from node_111; 
     to node_112; 
     length 58.644; 
     configuration line_configuration:44; 
} 

object overhead_line:1811 { 
     name ol_63; 
     phases ABCN; 
     from node_111; 
     to node_114; 
     length 1038.409; 
     configuration line_configuration:43; 
} 

object overhead_line:1812 { 
     name ol_64; 
     phases ABCN; 
     from node_114; 
     to node_116; 
     length 281.169; 
     configuration line_configuration:43; 
} 

object overhead_line:1813 { 
     name ol_65; 
     phases ABCN; 
     from node_116; 
     to node_118; 
     length 981.800; 
     configuration line_configuration:43; 
} 

object overhead_line:1814 { 
     name ol_66; 
     phases ABN; 
     from node_119; 
     to node_120; 
     length 275.039; 
     configuration line_configuration:46; 
} 

object overhead_line:1815 { 
     name ol_67; 
     phases ABN; 
     from node_119; 
     to node_121; 
     length 272.821; 
     configuration line_configuration:47; 
} 

object overhead_line:1816 { 
     name ol_68; 
     phases BN; 
     from node_121; 
     to node_122; 
     length 174.255; 
     configuration line_configuration:30; 
} 

object overhead_line:1817 { 
     name ol_69; 
     phases ABN; 
     from node_121; 
     to node_124; 
     length 639.649; 
     configuration line_configuration:47; 
} 

object overhead_line:1818 { 
     name ol_70; 
     phases ABN; 
     from node_124; 
     to node_125; 
     length 435.900; 
     configuration line_configuration:47; 
} 

object overhead_line:1819 { 
     name ol_71; 
     phases AN; 
     from node_124; 
     to node_126; 
     length 207.908; 
     configuration line_configuration:44; 
} 

object overhead_line:1820 { 
     name ol_72; 
     phases AN; 
     from node_126; 
     to node_127; 
     length 932.900; 
     configuration line_configuration:44; 
} 

object overhead_line:1821 { 
     name ol_73; 
     phases AN; 
     from node_127; 
     to node_129; 
     length 49.900; 
     configuration line_configuration:44; 
} 

object overhead_line:1823 { 
     name ol_74; 
     phases AN; 
     from node_127; 
     to node_131; 
     length 1160.900; 
     configuration line_configuration:25; 
} 

object overhead_line:1825 { 
     name ol_75; 
     phases AN; 
     from node_126; 
     to node_327; 
     length 190.452; 
     configuration line_configuration:44; 
} 

object overhead_line:1828 { 
     name ol_76; 
     phases AN; 
     from node_133; 
     to node_330; 
     length 112.728; 
     configuration line_configuration:44; 
} 

object overhead_line:1829 { 
     name ol_77; 
     phases AN; 
     from node_137; 
     to node_138; 
     length 303.200; 
     configuration line_configuration:44; 
} 

object overhead_line:1830 { 
     name ol_78; 
     phases AN; 
     from node_137; 
     to node_139; 
     length 159.400; 
     configuration line_configuration:44; 
} 

object overhead_line:1831 { 
     name ol_79; 
     phases AN; 
     from node_141; 
     to node_143; 
     length 471.600; 
     configuration line_configuration:44; 
} 

object overhead_line:1832 { 
     name ol_80; 
     phases AN; 
     from node_143; 
     to node_144; 
     length 251.900; 
     configuration line_configuration:44; 
} 

object overhead_line:1833 { 
     name ol_81; 
     phases AN; 
     from node_143; 
     to node_146; 
     length 1204.583; 
     configuration line_configuration:25; 
} 

object overhead_line:1835 { 
     name ol_82; 
     phases AN; 
     from node_146; 
     to node_148; 
     length 450.200; 
     configuration line_configuration:25; 
} 

object overhead_line:1849 { 
     name ol_83; 
     phases CN; 
     from node_164; 
     to node_166; 
     length 1180.194; 
     configuration line_configuration:34; 
} 

object overhead_line:1850 { 
     name ol_84; 
     phases CN; 
     from node_166; 
     to node_167; 
     length 479.586; 
     configuration line_configuration:34; 
} 

object overhead_line:1865 { 
     name ol_85; 
     phases ABCN; 
     from node_118; 
     to node_183; 
     length 226.855; 
     configuration line_configuration:43; 
} 

object overhead_line:1866 { 
     name ol_86; 
     phases BCN; 
     from node_183; 
     to node_184; 
     length 186.690; 
     configuration line_configuration:33; 
} 

object overhead_line:1867 { 
     name ol_87; 
     phases BCN; 
     from node_184; 
     to node_185; 
     length 136.044; 
     configuration line_configuration:33; 
} 

object overhead_line:1868 { 
     name ol_88; 
     phases BCN; 
     from node_185; 
     to node_187; 
     length 192.321; 
     configuration line_configuration:33; 
} 

object overhead_line:1869 { 
     name ol_89; 
     phases BCN; 
     from node_187; 
     to node_189; 
     length 813.851; 
     configuration line_configuration:33; 
} 

object overhead_line:1887 { 
     name ol_90; 
     phases BCN; 
     from node_189; 
     to node_208; 
     length 505.346; 
     configuration line_configuration:33; 
} 

object overhead_line:1888 { 
     name ol_91; 
     phases CN; 
     from node_208; 
     to node_210; 
     length 126.966; 
     configuration line_configuration:29; 
} 

object overhead_line:1892 { 
     name ol_92; 
     phases BCN; 
     from node_208; 
     to node_215; 
     length 361.564; 
     configuration line_configuration:33; 
} 

object overhead_line:1893 { 
     name ol_93; 
     phases BCN; 
     from node_215; 
     to node_217; 
     length 203.419; 
     configuration line_configuration:33; 
} 

object overhead_line:1895 { 
     name ol_94; 
     phases BCN; 
     from node_217; 
     to node_220; 
     length 1165.435; 
     configuration line_configuration:33; 
} 

object overhead_line:1896 { 
     name ol_95; 
     phases BN; 
     from node_224; 
     to node_221; 
     length 631.043; 
     configuration line_configuration:41; 
} 

object overhead_line:1897 { 
     name ol_96; 
     phases BN; 
     from node_220; 
     to node_222; 
     length 56.924; 
     configuration line_configuration:30; 
} 

object overhead_line:1898 { 
     name ol_97; 
     phases BN; 
     from node_223; 
     to node_224; 
     length 626.622; 
     configuration line_configuration:41; 
} 

object overhead_line:1901 { 
     name ol_98; 
     phases BN; 
     from node_221; 
     to node_227; 
     length 322.078; 
     configuration line_configuration:41; 
} 

object overhead_line:1905 { 
     name ol_99; 
     phases BCN; 
     from node_220; 
     to node_231; 
     length 551.606; 
     configuration line_configuration:33; 
} 

object overhead_line:1906 { 
     name ol_100; 
     phases BN; 
     from node_231; 
     to node_232; 
     length 57.906; 
     configuration line_configuration:30; 
} 

object overhead_line:1907 { 
     name ol_101; 
     phases BCN; 
     from node_231; 
     to node_234; 
     length 1171.194; 
     configuration line_configuration:33; 
} 

object overhead_line:1908 { 
     name ol_102; 
     phases BN; 
     from node_234; 
     to node_235; 
     length 159.358; 
     configuration line_configuration:30; 
} 

object overhead_line:1909 { 
     name ol_103; 
     phases BCN; 
     from node_234; 
     to node_237; 
     length 768.872; 
     configuration line_configuration:33; 
} 

object overhead_line:1910 { 
     name ol_104; 
     phases CN; 
     from node_237; 
     to node_238; 
     length 63.861; 
     configuration line_configuration:34; 
} 

object overhead_line:1911 { 
     name ol_105; 
     phases BCN; 
     from node_237; 
     to node_241; 
     length 817.057; 
     configuration line_configuration:33; 
} 

object overhead_line:1912 { 
     name ol_106; 
     phases CN; 
     from node_241; 
     to node_242; 
     length 421.521; 
     configuration line_configuration:34; 
} 

object overhead_line:1919 { 
     name ol_107; 
     phases BCN; 
     from node_241; 
     to node_250; 
     length 410.586; 
     configuration line_configuration:33; 
} 

object overhead_line:1920 { 
     name ol_108; 
     phases CN; 
     from node_250; 
     to node_251; 
     length 160.911; 
     configuration line_configuration:29; 
} 

object overhead_line:1921 { 
     name ol_109; 
     phases BCN; 
     from node_250; 
     to node_253; 
     length 195.549; 
     configuration line_configuration:33; 
} 

object overhead_line:1922 { 
     name ol_110; 
     phases BN; 
     from node_253; 
     to node_254; 
     length 57.191; 
     configuration line_configuration:30; 
} 

object overhead_line:1925 { 
     name ol_111; 
     phases BCN; 
     from node_253; 
     to node_258; 
     length 401.856; 
     configuration line_configuration:33; 
} 

object overhead_line:1926 { 
     name ol_112; 
     phases BN; 
     from node_258; 
     to node_259; 
     length 239.355; 
     configuration line_configuration:31; 
} 

object overhead_line:1929 { 
     name ol_113; 
     phases BCN; 
     from node_258; 
     to node_263; 
     length 243.368; 
     configuration line_configuration:33; 
} 

object overhead_line:1930 { 
     name ol_114; 
     phases BCN; 
     from node_263; 
     to node_264; 
     length 233.113; 
     configuration line_configuration:33; 
} 

object overhead_line:1931 { 
     name ol_115; 
     phases BCN; 
     from node_264; 
     to node_265; 
     length 585.992; 
     configuration line_configuration:33; 
} 

object overhead_line:1932 { 
     name ol_116; 
     phases BCN; 
     from node_265; 
     to node_267; 
     length 422.389; 
     configuration line_configuration:33; 
} 

object overhead_line:1936 { 
     name ol_117; 
     phases BN; 
     from node_271; 
     to node_272; 
     length 223.000; 
     configuration line_configuration:30; 
} 

object overhead_line:1937 { 
     name ol_118; 
     phases BN; 
     from node_273; 
     to node_274; 
     length 337.264; 
     configuration line_configuration:30; 
} 

object overhead_line:1952 { 
     name ol_119; 
     phases BN; 
     from node_272; 
     to node_291; 
     length 421.700; 
     configuration line_configuration:30; 
} 

object overhead_line:1970 { 
     name ol_120; 
     phases BN; 
     from node_275; 
     to node_313; 
     length 206.494; 
     configuration line_configuration:30; 
} 

object overhead_line:1971 { 
     name ol_121; 
     phases BN; 
     from node_313; 
     to node_314; 
     length 97.473; 
     configuration line_configuration:30; 
} 

object overhead_line:1972 { 
     name ol_122; 
     phases BN; 
     from node_314; 
     to node_315; 
     length 202.052; 
     configuration line_configuration:30; 
} 

object overhead_line:1975 { 
     name ol_123; 
     phases BCN; 
     from node_320; 
     to node_218; 
     length 113.500; 
     configuration line_configuration:33; 
} 

object overhead_line:1977 { 
     name ol_124; 
     phases BN; 
     from node_323; 
     to node_117; 
     length 173.400; 
     configuration line_configuration:30; 
} 

object overhead_line:1980 { 
     name ol_125; 
     phases BN; 
     from node_336; 
     to node_100; 
     length 176.600; 
     configuration line_configuration:31; 
} 

object overhead_line:1982 { 
     name ol_126; 
     phases AN; 
     from node_325; 
     to node_329; 
     length 292.255; 
     configuration line_configuration:44; 
} 

object overhead_line:1983 { 
     name ol_127; 
     phases AN; 
     from node_326; 
     to node_325; 
     length 166.201; 
     configuration line_configuration:44; 
} 

object overhead_line:1984 { 
     name ol_128; 
     phases AN; 
     from node_327; 
     to node_326; 
     length 136.208; 
     configuration line_configuration:44; 
} 

object overhead_line:1985 { 
     name ol_129; 
     phases AN; 
     from node_328; 
     to node_133; 
     length 165.404; 
     configuration line_configuration:44; 
} 

object overhead_line:1986 { 
     name ol_130; 
     phases AN; 
     from node_329; 
     to node_328; 
     length 192.523; 
     configuration line_configuration:44; 
} 

object overhead_line:1987 { 
     name ol_131; 
     phases AN; 
     from node_330; 
     to node_137; 
     length 135.296; 
     configuration line_configuration:44; 
} 

object overhead_line_conductor:3 { 
     //name 4/0 ACSR; 
     rating.summer.continuous 334.0; 
     geometric_mean_radius 0.00814 ft; 
     resistance 0.56300; 
} 

object overhead_line_conductor:4 { 
     //name 4 CU; 
     rating.summer.continuous 149.0; 
     geometric_mean_radius 0.00663 ft; 
     resistance 1.50000; 
} 

object overhead_line_conductor:6 { 
     //name 4 AAAC; 
     rating.summer.continuous 120.0; 
     geometric_mean_radius 0.00700 ft; 
     resistance 2.40970; 
} 

object overhead_line_conductor:7 { 
     //name 2 AAAC; 
     rating.summer.continuous 197.0; 
     geometric_mean_radius 0.00883 ft; 
     resistance 1.51970; 
} 

object overhead_line_conductor:8 { 
     //name 2 ACSR; 
     rating.summer.continuous 180.0; 
     geometric_mean_radius 0.00418 ft; 
     resistance 1.62570; 
} 

object overhead_line_conductor:9 { 
     //name 1/0 AAC; 
     rating.summer.continuous 230.0; 
     geometric_mean_radius 0.01203 ft; 
     resistance 0.95300; 
} 

object switch:2072 { 
     name switch_1; 
     phases ABCN; 
     from node_294; 
     to node_1; 
     status CLOSED; 
} 

object switch:2073 { 
     name switch_2; 
     phases ABCN; 
     from node_54; 
     to node_55; 
     status CLOSED; 
} 

object switch:2074 { 
     name switch_3; 
     phases ABCN; 
     from node_56; 
     to node_293; 
     status CLOSED; 
} 

object switch:2075 { 
     name switch_4; 
     phases ABCN; 
     from node_1; 
     to node_333; 
     status CLOSED; 
} 

object transformer:1465 { 
     name xfmr_1; 
     phases AS; 
     from node_9; 
     to tn_1; 
     configuration transformer_configuration:1417; 
} 

object transformer:1466 { 
     name xfmr_2; 
     phases AS; 
     from node_10; 
     to tn_2; 
     configuration transformer_configuration:1418; 
} 

object transformer:1467 { 
     name xfmr_3; 
     phases AS; 
     from node_11; 
     to tn_3; 
     configuration transformer_configuration:1419; 
} 

object transformer:1468 { 
     name xfmr_4; 
     phases AS; 
     from node_12; 
     to tn_4; 
     configuration transformer_configuration:1420; 
} 

object transformer:1469 { 
     name xfmr_5; 
     phases AS; 
     from node_13; 
     to tn_5; 
     configuration transformer_configuration:1421; 
} 

object transformer:1470 { 
     name xfmr_6; 
     phases AS; 
     from node_17; 
     to tn_6; 
     configuration transformer_configuration:1422; 
} 

object transformer:1471 { 
     name xfmr_7; 
     phases BS; 
     from node_17; 
     to tn_7; 
     configuration transformer_configuration:1435; 
} 

object transformer:1472 { 
     name xfmr_8; 
     phases CS; 
     from node_17; 
     to tn_8; 
     configuration transformer_configuration:1452; 
} 

object transformer:1473 { 
     name xfmr_9; 
     phases AS; 
     from node_18; 
     to tn_9; 
     configuration transformer_configuration:1423; 
} 

object transformer:1474 { 
     name xfmr_10; 
     phases BS; 
     from node_18; 
     to tn_10; 
     configuration transformer_configuration:1436; 
} 

object transformer:1475 { 
     name xfmr_11; 
     phases CS; 
     from node_18; 
     to tn_11; 
     configuration transformer_configuration:1453; 
} 

object transformer:1476 { 
     name xfmr_12; 
     phases CS; 
     from node_19; 
     to tn_12; 
     configuration transformer_configuration:1454; 
} 

object transformer:1477 { 
     name xfmr_13; 
     phases AS; 
     from node_21; 
     to tn_13; 
     configuration transformer_configuration:1424; 
} 

object transformer:1478 { 
     name xfmr_14; 
     phases BS; 
     from node_21; 
     to tn_14; 
     configuration transformer_configuration:1437; 
} 

object transformer:1479 { 
     name xfmr_15; 
     phases CS; 
     from node_21; 
     to tn_15; 
     configuration transformer_configuration:1455; 
} 

object transformer:1480 { 
     name xfmr_16; 
     phases BS; 
     from node_29; 
     to tn_16; 
     configuration transformer_configuration:1438; 
} 

object transformer:1481 { 
     name xfmr_17; 
     phases CS; 
     from node_29; 
     to tn_17; 
     configuration transformer_configuration:1456; 
} 

object transformer:1482 { 
     name xfmr_18; 
     phases BS; 
     from node_32; 
     to tn_18; 
     configuration transformer_configuration:1439; 
} 

object transformer:1483 { 
     name xfmr_19; 
     phases CS; 
     from node_32; 
     to tn_19; 
     configuration transformer_configuration:1455; 
} 

object transformer:1484 { 
     name xfmr_20; 
     phases BS; 
     from node_33; 
     to tn_20; 
     configuration transformer_configuration:1437; 
} 

object transformer:1485 { 
     name xfmr_21; 
     phases CS; 
     from node_33; 
     to tn_21; 
     configuration transformer_configuration:1455; 
} 

object transformer:1486 { 
     name xfmr_22; 
     phases BS; 
     from node_34; 
     to tn_22; 
     configuration transformer_configuration:1439; 
} 

object transformer:1487 { 
     name xfmr_23; 
     phases CS; 
     from node_35; 
     to tn_23; 
     configuration transformer_configuration:1454; 
} 

object transformer:1488 { 
     name xfmr_24; 
     phases CS; 
     from node_36; 
     to tn_24; 
     configuration transformer_configuration:1456; 
} 

object transformer:1489 { 
     name xfmr_25; 
     phases CS; 
     from node_37; 
     to tn_25; 
     configuration transformer_configuration:1456; 
} 

object transformer:1490 { 
     name xfmr_26; 
     phases CS; 
     from node_38; 
     to tn_26; 
     configuration transformer_configuration:1456; 
} 

object transformer:1491 { 
     name xfmr_27; 
     phases CS; 
     from node_39; 
     to tn_27; 
     configuration transformer_configuration:1457; 
} 

object transformer:1492 { 
     name xfmr_28; 
     phases CS; 
     from node_40; 
     to tn_28; 
     configuration transformer_configuration:1454; 
} 

object transformer:1493 { 
     name xfmr_29; 
     phases CS; 
     from node_43; 
     to tn_29; 
     configuration transformer_configuration:1457; 
} 

object transformer:1494 { 
     name xfmr_30; 
     phases CS; 
     from node_44; 
     to tn_30; 
     configuration transformer_configuration:1458; 
} 

object transformer:1495 { 
     name xfmr_31; 
     phases CS; 
     from node_45; 
     to tn_31; 
     configuration transformer_configuration:1459; 
} 

object transformer:1496 { 
     name xfmr_32; 
     phases CS; 
     from node_46; 
     to tn_32; 
     configuration transformer_configuration:1454; 
} 

object transformer:1497 { 
     name xfmr_33; 
     phases CS; 
     from node_47; 
     to tn_33; 
     configuration transformer_configuration:1458; 
} 

object transformer:1498 { 
     name xfmr_34; 
     phases CS; 
     from node_48; 
     to tn_34; 
     configuration transformer_configuration:1456; 
} 

object transformer:1499 { 
     name xfmr_35; 
     phases CS; 
     from node_50; 
     to tn_35; 
     configuration transformer_configuration:1454; 
} 

object transformer:1500 { 
     name xfmr_36; 
     phases CS; 
     from node_52; 
     to tn_36; 
     configuration transformer_configuration:1458; 
} 

object transformer:1501 { 
     name xfmr_37; 
     phases CS; 
     from node_53; 
     to tn_37; 
     configuration transformer_configuration:1454; 
} 

object transformer:1502 { 
     name xfmr_38; 
     phases BS; 
     from node_60; 
     to tn_38; 
     configuration transformer_configuration:1436; 
} 

object transformer:1503 { 
     name xfmr_39; 
     phases BS; 
     from node_64; 
     to tn_39; 
     configuration transformer_configuration:1435; 
} 

object transformer:1504 { 
     name xfmr_40; 
     phases BS; 
     from node_296; 
     to tn_40; 
     configuration transformer_configuration:1435; 
} 

object transformer:1505 { 
     name xfmr_41; 
     phases BS; 
     from node_66; 
     to tn_41; 
     configuration transformer_configuration:1439; 
} 

object transformer:1506 { 
     name xfmr_42; 
     phases BS; 
     from node_67; 
     to tn_42; 
     configuration transformer_configuration:1440; 
} 

object transformer:1507 { 
     name xfmr_43; 
     phases BS; 
     from node_68; 
     to tn_43; 
     configuration transformer_configuration:1439; 
} 

object transformer:1508 { 
     name xfmr_44; 
     phases BS; 
     from node_70; 
     to tn_44; 
     configuration transformer_configuration:1441; 
} 

object transformer:1509 { 
     name xfmr_45; 
     phases BS; 
     from node_71; 
     to tn_45; 
     configuration transformer_configuration:1436; 
} 

object transformer:1510 { 
     name xfmr_46; 
     phases BS; 
     from node_73; 
     to tn_46; 
     configuration transformer_configuration:1435; 
} 

object transformer:1511 { 
     name xfmr_47; 
     phases BS; 
     from node_74; 
     to tn_47; 
     configuration transformer_configuration:1439; 
} 

object transformer:1512 { 
     name xfmr_48; 
     phases BS; 
     from node_75; 
     to tn_48; 
     configuration transformer_configuration:1442; 
} 

object transformer:1513 { 
     name xfmr_49; 
     phases BS; 
     from node_76; 
     to tn_49; 
     configuration transformer_configuration:1435; 
} 

object transformer:1514 { 
     name xfmr_50; 
     phases BS; 
     from node_77; 
     to tn_50; 
     configuration transformer_configuration:1436; 
} 

object transformer:1515 { 
     name xfmr_51; 
     phases BS; 
     from node_79; 
     to tn_51; 
     configuration transformer_configuration:1443; 
} 

object transformer:1516 { 
     name xfmr_52; 
     phases BS; 
     from node_82; 
     to tn_52; 
     configuration transformer_configuration:1439; 
} 

object transformer:1517 { 
     name xfmr_53; 
     phases BS; 
     from node_83; 
     to tn_53; 
     configuration transformer_configuration:1439; 
} 

object transformer:1518 { 
     name xfmr_54; 
     phases BS; 
     from node_87; 
     to tn_54; 
     configuration transformer_configuration:1443; 
} 

object transformer:1519 { 
     name xfmr_55; 
     phases BS; 
     from node_88; 
     to tn_55; 
     configuration transformer_configuration:1437; 
} 

object transformer:1520 { 
     name xfmr_56; 
     phases BS; 
     from node_90; 
     to tn_56; 
     configuration transformer_configuration:1437; 
} 

object transformer:1521 { 
     name xfmr_57; 
     phases BS; 
     from node_91; 
     to tn_57; 
     configuration transformer_configuration:1443; 
} 

object transformer:1522 { 
     name xfmr_58; 
     phases BS; 
     from node_92; 
     to tn_58; 
     configuration transformer_configuration:1443; 
} 

object transformer:1523 { 
     name xfmr_59; 
     phases BS; 
     from node_93; 
     to tn_59; 
     configuration transformer_configuration:1442; 
} 

object transformer:1524 { 
     name xfmr_60; 
     phases BS; 
     from node_94; 
     to tn_60; 
     configuration transformer_configuration:1435; 
} 

object transformer:1525 { 
     name xfmr_61; 
     phases BS; 
     from node_95; 
     to tn_61; 
     configuration transformer_configuration:1435; 
} 

object transformer:1526 { 
     name xfmr_62; 
     phases BS; 
     from node_96; 
     to tn_62; 
     configuration transformer_configuration:1435; 
} 

object transformer:1527 { 
     name xfmr_63; 
     phases BS; 
     from node_97; 
     to tn_63; 
     configuration transformer_configuration:1442; 
} 

object transformer:1528 { 
     name xfmr_64; 
     phases BS; 
     from node_98; 
     to tn_64; 
     configuration transformer_configuration:1439; 
} 

object transformer:1529 { 
     name xfmr_65; 
     phases BS; 
     from node_99; 
     to tn_65; 
     configuration transformer_configuration:1435; 
} 

object transformer:1530 { 
     name xfmr_66; 
     phases BS; 
     from node_336; 
     to tn_66; 
     configuration transformer_configuration:1444; 
} 

object transformer:1531 { 
     name xfmr_67; 
     phases BS; 
     from node_102; 
     to tn_67; 
     configuration transformer_configuration:1443; 
} 

object transformer:1532 { 
     name xfmr_68; 
     phases BS; 
     from node_103; 
     to tn_68; 
     configuration transformer_configuration:1439; 
} 

object transformer:1533 { 
     name xfmr_69; 
     phases BS; 
     from node_104; 
     to tn_69; 
     configuration transformer_configuration:1444; 
} 

object transformer:1534 { 
     name xfmr_70; 
     phases BS; 
     from node_105; 
     to tn_70; 
     configuration transformer_configuration:1439; 
} 

object transformer:1535 { 
     name xfmr_71; 
     phases BS; 
     from node_106; 
     to tn_71; 
     configuration transformer_configuration:1435; 
} 

object transformer:1536 { 
     name xfmr_72; 
     phases BS; 
     from node_337; 
     to tn_72; 
     configuration transformer_configuration:1439; 
} 

object transformer:1537 { 
     name xfmr_73; 
     phases BS; 
     from node_107; 
     to tn_73; 
     configuration transformer_configuration:1435; 
} 

object transformer:1538 { 
     name xfmr_74; 
     phases BS; 
     from node_108; 
     to tn_74; 
     configuration transformer_configuration:1439; 
} 

object transformer:1539 { 
     name xfmr_75; 
     phases BS; 
     from node_109; 
     to tn_75; 
     configuration transformer_configuration:1439; 
} 

object transformer:1540 { 
     name xfmr_76; 
     phases BS; 
     from node_110; 
     to tn_76; 
     configuration transformer_configuration:1435; 
} 

object transformer:1541 { 
     name xfmr_77; 
     phases AS; 
     from node_111; 
     to tn_77; 
     configuration transformer_configuration:1425; 
} 

object transformer:1542 { 
     name xfmr_78; 
     phases BS; 
     from node_111; 
     to tn_78; 
     configuration transformer_configuration:1443; 
} 

object transformer:1543 { 
     name xfmr_79; 
     phases CS; 
     from node_111; 
     to tn_79; 
     configuration transformer_configuration:1453; 
} 

object transformer:1544 { 
     name xfmr_80; 
     phases AS; 
     from node_113; 
     to tn_80; 
     configuration transformer_configuration:1420; 
} 

object transformer:1545 { 
     name xfmr_81; 
     phases AS; 
     from node_114; 
     to tn_81; 
     configuration transformer_configuration:1422; 
} 

object transformer:1546 { 
     name xfmr_82; 
     phases BS; 
     from node_114; 
     to tn_82; 
     configuration transformer_configuration:1445; 
} 

object transformer:1547 { 
     name xfmr_83; 
     phases CS; 
     from node_114; 
     to tn_83; 
     configuration transformer_configuration:1452; 
} 

object transformer:1548 { 
     name xfmr_84; 
     phases AS; 
     from node_115; 
     to tn_84; 
     configuration transformer_configuration:1426; 
} 

object transformer:1549 { 
     name xfmr_85; 
     phases AS; 
     from node_116; 
     to tn_85; 
     configuration transformer_configuration:1425; 
} 

object transformer:1550 { 
     name xfmr_86; 
     phases BS; 
     from node_116; 
     to tn_86; 
     configuration transformer_configuration:1443; 
} 

object transformer:1551 { 
     name xfmr_87; 
     phases CS; 
     from node_116; 
     to tn_87; 
     configuration transformer_configuration:1453; 
} 

object transformer:1552 { 
     name xfmr_88; 
     phases BS; 
     from node_323; 
     to tn_88; 
     configuration transformer_configuration:1439; 
} 

object transformer:1553 { 
     name xfmr_89; 
     phases AS; 
     from node_118; 
     to tn_89; 
     configuration transformer_configuration:1422; 
} 

object transformer:1554 { 
     name xfmr_90; 
     phases BS; 
     from node_118; 
     to tn_90; 
     configuration transformer_configuration:1445; 
} 

object transformer:1555 { 
     name xfmr_91; 
     phases CS; 
     from node_118; 
     to tn_91; 
     configuration transformer_configuration:1458; 
} 

object transformer:1556 { 
     name xfmr_92; 
     phases AS; 
     from node_119; 
     to tn_92; 
     configuration transformer_configuration:1426; 
} 

object transformer:1557 { 
     name xfmr_93; 
     phases BS; 
     from node_119; 
     to tn_93; 
     configuration transformer_configuration:1446; 
} 

object transformer:1558 { 
     name xfmr_94; 
     phases AS; 
     from node_120; 
     to tn_94; 
     configuration transformer_configuration:1427; 
} 

object transformer:1559 { 
     name xfmr_95; 
     phases BS; 
     from node_120; 
     to tn_95; 
     configuration transformer_configuration:1447; 
} 

object transformer:1560 { 
     name xfmr_96; 
     phases AS; 
     from node_121; 
     to tn_96; 
     configuration transformer_configuration:1428; 
} 

object transformer:1561 { 
     name xfmr_97; 
     phases BS; 
     from node_121; 
     to tn_97; 
     configuration transformer_configuration:1438; 
} 

object transformer:1562 { 
     name xfmr_98; 
     phases BS; 
     from node_122; 
     to tn_98; 
     configuration transformer_configuration:1442; 
} 

object transformer:1563 { 
     name xfmr_99; 
     phases AS; 
     from node_124; 
     to tn_99; 
     configuration transformer_configuration:1426; 
} 

object transformer:1564 { 
     name xfmr_100; 
     phases BS; 
     from node_124; 
     to tn_100; 
     configuration transformer_configuration:1446; 
} 

object transformer:1565 { 
     name xfmr_101; 
     phases AS; 
     from node_125; 
     to tn_101; 
     configuration transformer_configuration:1429; 
} 

object transformer:1566 { 
     name xfmr_102; 
     phases BS; 
     from node_125; 
     to tn_102; 
     configuration transformer_configuration:1435; 
} 

object transformer:1567 { 
     name xfmr_103; 
     phases AS; 
     from node_126; 
     to tn_103; 
     configuration transformer_configuration:1420; 
} 

object transformer:1568 { 
     name xfmr_104; 
     phases AS; 
     from node_127; 
     to tn_104; 
     configuration transformer_configuration:1430; 
} 

object transformer:1569 { 
     name xfmr_105; 
     phases AS; 
     from node_129; 
     to tn_105; 
     configuration transformer_configuration:1426; 
} 

object transformer:1570 { 
     name xfmr_106; 
     phases AS; 
     from node_130; 
     to tn_106; 
     configuration transformer_configuration:1426; 
} 

object transformer:1571 { 
     name xfmr_107; 
     phases AS; 
     from node_131; 
     to tn_107; 
     configuration transformer_configuration:1419; 
} 

object transformer:1572 { 
     name xfmr_108; 
     phases AS; 
     from node_327; 
     to tn_108; 
     configuration transformer_configuration:1419; 
} 

object transformer:1573 { 
     name xfmr_109; 
     phases AS; 
     from node_134; 
     to tn_109; 
     configuration transformer_configuration:1417; 
} 

object transformer:1574 { 
     name xfmr_110; 
     phases AS; 
     from node_135; 
     to tn_110; 
     configuration transformer_configuration:1431; 
} 

object transformer:1575 { 
     name xfmr_111; 
     phases AS; 
     from node_301; 
     to tn_111; 
     configuration transformer_configuration:1420; 
} 

object transformer:1576 { 
     name xfmr_112; 
     phases AS; 
     from node_330; 
     to tn_112; 
     configuration transformer_configuration:1432; 
} 

object transformer:1577 { 
     name xfmr_113; 
     phases AS; 
     from node_138; 
     to tn_113; 
     configuration transformer_configuration:1432; 
} 

object transformer:1578 { 
     name xfmr_114; 
     phases AS; 
     from node_139; 
     to tn_114; 
     configuration transformer_configuration:1424; 
} 

object transformer:1579 { 
     name xfmr_115; 
     phases AS; 
     from node_140; 
     to tn_115; 
     configuration transformer_configuration:1426; 
} 

object transformer:1580 { 
     name xfmr_116; 
     phases AS; 
     from node_141; 
     to tn_116; 
     configuration transformer_configuration:1433; 
} 

object transformer:1581 { 
     name xfmr_117; 
     phases AS; 
     from node_142; 
     to tn_117; 
     configuration transformer_configuration:1426; 
} 

object transformer:1582 { 
     name xfmr_118; 
     phases AS; 
     from node_143; 
     to tn_118; 
     configuration transformer_configuration:1433; 
} 

object transformer:1583 { 
     name xfmr_119; 
     phases AS; 
     from node_144; 
     to tn_119; 
     configuration transformer_configuration:1426; 
} 

object transformer:1584 { 
     name xfmr_120; 
     phases AS; 
     from node_145; 
     to tn_120; 
     configuration transformer_configuration:1420; 
} 

object transformer:1585 { 
     name xfmr_121; 
     phases AS; 
     from node_146; 
     to tn_121; 
     configuration transformer_configuration:1432; 
} 

object transformer:1586 { 
     name xfmr_122; 
     phases AS; 
     from node_147; 
     to tn_122; 
     configuration transformer_configuration:1420; 
} 

object transformer:1587 { 
     name xfmr_123; 
     phases AS; 
     from node_148; 
     to tn_123; 
     configuration transformer_configuration:1428; 
} 

object transformer:1588 { 
     name xfmr_124; 
     phases AS; 
     from node_308; 
     to tn_124; 
     configuration transformer_configuration:1426; 
} 

object transformer:1589 { 
     name xfmr_125; 
     phases AS; 
     from node_151; 
     to tn_125; 
     configuration transformer_configuration:1420; 
} 

object transformer:1590 { 
     name xfmr_126; 
     phases AS; 
     from node_153; 
     to tn_126; 
     configuration transformer_configuration:1426; 
} 

object transformer:1591 { 
     name xfmr_127; 
     phases AS; 
     from node_154; 
     to tn_127; 
     configuration transformer_configuration:1420; 
} 

object transformer:1592 { 
     name xfmr_128; 
     phases AS; 
     from node_156; 
     to tn_128; 
     configuration transformer_configuration:1420; 
} 

object transformer:1593 { 
     name xfmr_129; 
     phases AS; 
     from node_157; 
     to tn_129; 
     configuration transformer_configuration:1420; 
} 

object transformer:1594 { 
     name xfmr_130; 
     phases AS; 
     from node_158; 
     to tn_130; 
     configuration transformer_configuration:1417; 
} 

object transformer:1595 { 
     name xfmr_131; 
     phases AS; 
     from node_159; 
     to tn_131; 
     configuration transformer_configuration:1419; 
} 

object transformer:1596 { 
     name xfmr_132; 
     phases AS; 
     from node_160; 
     to tn_132; 
     configuration transformer_configuration:1420; 
} 

object transformer:1597 { 
     name xfmr_133; 
     phases AS; 
     from node_161; 
     to tn_133; 
     configuration transformer_configuration:1420; 
} 

object transformer:1598 { 
     name xfmr_134; 
     phases AS; 
     from node_162; 
     to tn_134; 
     configuration transformer_configuration:1429; 
} 

object transformer:1599 { 
     name xfmr_135; 
     phases AS; 
     from node_163; 
     to tn_135; 
     configuration transformer_configuration:1434; 
} 

object transformer:1600 { 
     name xfmr_136; 
     phases CS; 
     from node_164; 
     to tn_136; 
     configuration transformer_configuration:1460; 
} 

object transformer:1601 { 
     name xfmr_137; 
     phases CS; 
     from node_165; 
     to tn_137; 
     configuration transformer_configuration:1455; 
} 

object transformer:1602 { 
     name xfmr_138; 
     phases CS; 
     from node_166; 
     to tn_138; 
     configuration transformer_configuration:1455; 
} 

object transformer:1603 { 
     name xfmr_139; 
     phases CS; 
     from node_167; 
     to tn_139; 
     configuration transformer_configuration:1458; 
} 

object transformer:1604 { 
     name xfmr_140; 
     phases CS; 
     from node_169; 
     to tn_140; 
     configuration transformer_configuration:1454; 
} 

object transformer:1605 { 
     name xfmr_141; 
     phases CS; 
     from node_170; 
     to tn_141; 
     configuration transformer_configuration:1458; 
} 

object transformer:1606 { 
     name xfmr_142; 
     phases CS; 
     from node_172; 
     to tn_142; 
     configuration transformer_configuration:1454; 
} 

object transformer:1607 { 
     name xfmr_143; 
     phases CS; 
     from node_174; 
     to tn_143; 
     configuration transformer_configuration:1458; 
} 

object transformer:1608 { 
     name xfmr_144; 
     phases CS; 
     from node_175; 
     to tn_144; 
     configuration transformer_configuration:1454; 
} 

object transformer:1609 { 
     name xfmr_145; 
     phases CS; 
     from node_177; 
     to tn_145; 
     configuration transformer_configuration:1458; 
} 

object transformer:1610 { 
     name xfmr_146; 
     phases CS; 
     from node_178; 
     to tn_146; 
     configuration transformer_configuration:1458; 
} 

object transformer:1611 { 
     name xfmr_147; 
     phases CS; 
     from node_180; 
     to tn_147; 
     configuration transformer_configuration:1458; 
} 

object transformer:1612 { 
     name xfmr_148; 
     phases CS; 
     from node_181; 
     to tn_148; 
     configuration transformer_configuration:1454; 
} 

object transformer:1613 { 
     name xfmr_149; 
     phases CS; 
     from node_182; 
     to tn_149; 
     configuration transformer_configuration:1454; 
} 

object transformer:1614 { 
     name xfmr_150; 
     phases AS; 
     from node_183; 
     to tn_150; 
     configuration transformer_configuration:1428; 
} 

object transformer:1615 { 
     name xfmr_151; 
     phases BS; 
     from node_183; 
     to tn_151; 
     configuration transformer_configuration:1438; 
} 

object transformer:1616 { 
     name xfmr_152; 
     phases CS; 
     from node_183; 
     to tn_152; 
     configuration transformer_configuration:1453; 
} 

object transformer:1617 { 
     name xfmr_153; 
     phases BS; 
     from node_334; 
     to tn_153; 
     configuration transformer_configuration:1435; 
} 

object transformer:1618 { 
     name xfmr_154; 
     phases CS; 
     from node_186; 
     to tn_154; 
     configuration transformer_configuration:1454; 
} 

object transformer:1619 { 
     name xfmr_155; 
     phases BS; 
     from node_187; 
     to tn_155; 
     configuration transformer_configuration:1446; 
} 

object transformer:1620 { 
     name xfmr_156; 
     phases CS; 
     from node_187; 
     to tn_156; 
     configuration transformer_configuration:1461; 
} 

object transformer:1621 { 
     name xfmr_157; 
     phases CS; 
     from node_188; 
     to tn_157; 
     configuration transformer_configuration:1454; 
} 

object transformer:1622 { 
     name xfmr_158; 
     phases BS; 
     from node_189; 
     to tn_158; 
     configuration transformer_configuration:1438; 
} 

object transformer:1623 { 
     name xfmr_159; 
     phases CS; 
     from node_189; 
     to tn_159; 
     configuration transformer_configuration:1456; 
} 

object transformer:1624 { 
     name xfmr_160; 
     phases CS; 
     from node_191; 
     to tn_160; 
     configuration transformer_configuration:1462; 
} 

object transformer:1625 { 
     name xfmr_161; 
     phases CS; 
     from node_193; 
     to tn_161; 
     configuration transformer_configuration:1457; 
} 

object transformer:1626 { 
     name xfmr_162; 
     phases CS; 
     from node_194; 
     to tn_162; 
     configuration transformer_configuration:1458; 
} 

object transformer:1627 { 
     name xfmr_163; 
     phases CS; 
     from node_195; 
     to tn_163; 
     configuration transformer_configuration:1454; 
} 

object transformer:1628 { 
     name xfmr_164; 
     phases CS; 
     from node_197; 
     to tn_164; 
     configuration transformer_configuration:1458; 
} 

object transformer:1629 { 
     name xfmr_165; 
     phases CS; 
     from node_198; 
     to tn_165; 
     configuration transformer_configuration:1454; 
} 

object transformer:1630 { 
     name xfmr_166; 
     phases CS; 
     from node_199; 
     to tn_166; 
     configuration transformer_configuration:1462; 
} 

object transformer:1631 { 
     name xfmr_167; 
     phases CS; 
     from node_306; 
     to tn_167; 
     configuration transformer_configuration:1458; 
} 

object transformer:1632 { 
     name xfmr_168; 
     phases CS; 
     from node_201; 
     to tn_168; 
     configuration transformer_configuration:1458; 
} 

object transformer:1633 { 
     name xfmr_169; 
     phases CS; 
     from node_202; 
     to tn_169; 
     configuration transformer_configuration:1458; 
} 

object transformer:1634 { 
     name xfmr_170; 
     phases CS; 
     from node_204; 
     to tn_170; 
     configuration transformer_configuration:1458; 
} 

object transformer:1635 { 
     name xfmr_171; 
     phases CS; 
     from node_206; 
     to tn_171; 
     configuration transformer_configuration:1458; 
} 

object transformer:1636 { 
     name xfmr_172; 
     phases BS; 
     from node_209; 
     to tn_172; 
     configuration transformer_configuration:1435; 
} 

object transformer:1637 { 
     name xfmr_173; 
     phases CS; 
     from node_212; 
     to tn_173; 
     configuration transformer_configuration:1458; 
} 

object transformer:1638 { 
     name xfmr_174; 
     phases CS; 
     from node_213; 
     to tn_174; 
     configuration transformer_configuration:1458; 
} 

object transformer:1639 { 
     name xfmr_175; 
     phases CS; 
     from node_214; 
     to tn_175; 
     configuration transformer_configuration:1462; 
} 

object transformer:1640 { 
     name xfmr_176; 
     phases BS; 
     from node_216; 
     to tn_176; 
     configuration transformer_configuration:1435; 
} 

object transformer:1641 { 
     name xfmr_177; 
     phases CS; 
     from node_216; 
     to tn_177; 
     configuration transformer_configuration:1452; 
} 

object transformer:1642 { 
     name xfmr_178; 
     phases CS; 
     from node_335; 
     to tn_178; 
     configuration transformer_configuration:1459; 
} 

object transformer:1643 { 
     name xfmr_179; 
     phases BS; 
     from node_219; 
     to tn_179; 
     configuration transformer_configuration:1435; 
} 

object transformer:1644 { 
     name xfmr_180; 
     phases BS; 
     from node_220; 
     to tn_180; 
     configuration transformer_configuration:1438; 
} 

object transformer:1645 { 
     name xfmr_181; 
     phases CS; 
     from node_220; 
     to tn_181; 
     configuration transformer_configuration:1456; 
} 

object transformer:1646 { 
     name xfmr_182; 
     phases BS; 
     from node_225; 
     to tn_182; 
     configuration transformer_configuration:1435; 
} 

object transformer:1647 { 
     name xfmr_183; 
     phases BS; 
     from node_226; 
     to tn_183; 
     configuration transformer_configuration:1439; 
} 

object transformer:1648 { 
     name xfmr_184; 
     phases BS; 
     from node_227; 
     to tn_184; 
     configuration transformer_configuration:1436; 
} 

object transformer:1649 { 
     name xfmr_185; 
     phases BS; 
     from node_228; 
     to tn_185; 
     configuration transformer_configuration:1448; 
} 

object transformer:1650 { 
     name xfmr_186; 
     phases BS; 
     from node_229; 
     to tn_186; 
     configuration transformer_configuration:1445; 
} 

object transformer:1651 { 
     name xfmr_187; 
     phases BS; 
     from node_230; 
     to tn_187; 
     configuration transformer_configuration:1445; 
} 

object transformer:1652 { 
     name xfmr_188; 
     phases BS; 
     from node_233; 
     to tn_188; 
     configuration transformer_configuration:1435; 
} 

object transformer:1653 { 
     name xfmr_189; 
     phases BS; 
     from node_236; 
     to tn_189; 
     configuration transformer_configuration:1435; 
} 

object transformer:1654 { 
     name xfmr_190; 
     phases BS; 
     from node_237; 
     to tn_190; 
     configuration transformer_configuration:1446; 
} 

object transformer:1655 { 
     name xfmr_191; 
     phases CS; 
     from node_237; 
     to tn_191; 
     configuration transformer_configuration:1458; 
} 

object transformer:1656 { 
     name xfmr_192; 
     phases CS; 
     from node_239; 
     to tn_192; 
     configuration transformer_configuration:1458; 
} 

object transformer:1657 { 
     name xfmr_193; 
     phases CS; 
     from node_240; 
     to tn_193; 
     configuration transformer_configuration:1458; 
} 

object transformer:1658 { 
     name xfmr_194; 
     phases BS; 
     from node_241; 
     to tn_194; 
     configuration transformer_configuration:1446; 
} 

object transformer:1659 { 
     name xfmr_195; 
     phases CS; 
     from node_241; 
     to tn_195; 
     configuration transformer_configuration:1463; 
} 

object transformer:1660 { 
     name xfmr_196; 
     phases CS; 
     from node_242; 
     to tn_196; 
     configuration transformer_configuration:1464; 
} 

object transformer:1661 { 
     name xfmr_197; 
     phases CS; 
     from node_244; 
     to tn_197; 
     configuration transformer_configuration:1462; 
} 

object transformer:1662 { 
     name xfmr_198; 
     phases CS; 
     from node_245; 
     to tn_198; 
     configuration transformer_configuration:1458; 
} 

object transformer:1663 { 
     name xfmr_199; 
     phases CS; 
     from node_246; 
     to tn_199; 
     configuration transformer_configuration:1458; 
} 

object transformer:1664 { 
     name xfmr_200; 
     phases CS; 
     from node_248; 
     to tn_200; 
     configuration transformer_configuration:1458; 
} 

object transformer:1665 { 
     name xfmr_201; 
     phases CS; 
     from node_249; 
     to tn_201; 
     configuration transformer_configuration:1458; 
} 

object transformer:1666 { 
     name xfmr_202; 
     phases CS; 
     from node_252; 
     to tn_202; 
     configuration transformer_configuration:1454; 
} 

object transformer:1667 { 
     name xfmr_203; 
     phases BS; 
     from node_255; 
     to tn_203; 
     configuration transformer_configuration:1439; 
} 

object transformer:1668 { 
     name xfmr_204; 
     phases BS; 
     from node_256; 
     to tn_204; 
     configuration transformer_configuration:1439; 
} 

object transformer:1669 { 
     name xfmr_205; 
     phases BS; 
     from node_257; 
     to tn_205; 
     configuration transformer_configuration:1439; 
} 

object transformer:1670 { 
     name xfmr_206; 
     phases BS; 
     from node_258; 
     to tn_206; 
     configuration transformer_configuration:1446; 
} 

object transformer:1671 { 
     name xfmr_207; 
     phases CS; 
     from node_258; 
     to tn_207; 
     configuration transformer_configuration:1459; 
} 

object transformer:1672 { 
     name xfmr_208; 
     phases BS; 
     from node_261; 
     to tn_208; 
     configuration transformer_configuration:1439; 
} 

object transformer:1673 { 
     name xfmr_209; 
     phases BS; 
     from node_262; 
     to tn_209; 
     configuration transformer_configuration:1435; 
} 

object transformer:1674 { 
     name xfmr_210; 
     phases BS; 
     from node_265; 
     to tn_210; 
     configuration transformer_configuration:1438; 
} 

object transformer:1675 { 
     name xfmr_211; 
     phases CS; 
     from node_265; 
     to tn_211; 
     configuration transformer_configuration:1456; 
} 

object transformer:1676 { 
     name xfmr_212; 
     phases CS; 
     from node_268; 
     to tn_212; 
     configuration transformer_configuration:1458; 
} 

object transformer:1677 { 
     name xfmr_213; 
     phases CS; 
     from node_270; 
     to tn_213; 
     configuration transformer_configuration:1458; 
} 

object transformer:1678 { 
     name xfmr_214; 
     phases BS; 
     from node_273; 
     to tn_214; 
     configuration transformer_configuration:1449; 
} 

object transformer:1679 { 
     name xfmr_215; 
     phases BS; 
     from node_274; 
     to tn_215; 
     configuration transformer_configuration:1445; 
} 

object transformer:1680 { 
     name xfmr_216; 
     phases BS; 
     from node_275; 
     to tn_216; 
     configuration transformer_configuration:1440; 
} 

object transformer:1681 { 
     name xfmr_217; 
     phases BS; 
     from node_277; 
     to tn_217; 
     configuration transformer_configuration:1435; 
} 

object transformer:1682 { 
     name xfmr_218; 
     phases BS; 
     from node_280; 
     to tn_218; 
     configuration transformer_configuration:1445; 
} 

object transformer:1683 { 
     name xfmr_219; 
     phases BS; 
     from node_282; 
     to tn_219; 
     configuration transformer_configuration:1435; 
} 

object transformer:1684 { 
     name xfmr_220; 
     phases BS; 
     from node_285; 
     to tn_220; 
     configuration transformer_configuration:1435; 
} 

object transformer:1685 { 
     name xfmr_221; 
     phases BS; 
     from node_286; 
     to tn_221; 
     configuration transformer_configuration:1435; 
} 

object transformer:1686 { 
     name xfmr_222; 
     phases BS; 
     from node_287; 
     to tn_222; 
     configuration transformer_configuration:1435; 
} 

object transformer:1687 { 
     name xfmr_223; 
     phases BS; 
     from node_288; 
     to tn_223; 
     configuration transformer_configuration:1435; 
} 

object transformer:1688 { 
     name xfmr_224; 
     phases BS; 
     from node_289; 
     to tn_224; 
     configuration transformer_configuration:1448; 
} 

object transformer:1689 { 
     name xfmr_225; 
     phases BS; 
     from node_290; 
     to tn_225; 
     configuration transformer_configuration:1435; 
} 

object transformer:1690 { 
     name xfmr_226; 
     phases BS; 
     from node_291; 
     to tn_226; 
     configuration transformer_configuration:1440; 
} 

object transformer:1691 { 
     name xfmr_227; 
     phases BS; 
     from node_292; 
     to tn_227; 
     configuration transformer_configuration:1450; 
} 

object transformer:1692 { 
     name xfmr_228; 
     phases BS; 
     from node_295; 
     to tn_228; 
     configuration transformer_configuration:1435; 
} 

object transformer:1693 { 
     name xfmr_229; 
     phases BS; 
     from node_297; 
     to tn_229; 
     configuration transformer_configuration:1435; 
} 

object transformer:1694 { 
     name xfmr_230; 
     phases AS; 
     from node_302; 
     to tn_230; 
     configuration transformer_configuration:1420; 
} 

object transformer:1695 { 
     name xfmr_231; 
     phases AS; 
     from node_303; 
     to tn_231; 
     configuration transformer_configuration:1426; 
} 

object transformer:1696 { 
     name xfmr_232; 
     phases AS; 
     from node_304; 
     to tn_232; 
     configuration transformer_configuration:1420; 
} 

object transformer:1697 { 
     name xfmr_233; 
     phases AS; 
     from node_305; 
     to tn_233; 
     configuration transformer_configuration:1426; 
} 

object transformer:1698 { 
     name xfmr_234; 
     phases BS; 
     from node_307; 
     to tn_234; 
     configuration transformer_configuration:1435; 
} 

object transformer:1699 { 
     name xfmr_235; 
     phases AS; 
     from node_149; 
     to tn_235; 
     configuration transformer_configuration:1429; 
} 

object transformer:1700 { 
     name xfmr_236; 
     phases AS; 
     from node_309; 
     to tn_236; 
     configuration transformer_configuration:1426; 
} 

object transformer:1701 { 
     name xfmr_237; 
     phases BS; 
     from node_260; 
     to tn_237; 
     configuration transformer_configuration:1437; 
} 

object transformer:1702 { 
     name xfmr_238; 
     phases BS; 
     from node_311; 
     to tn_238; 
     configuration transformer_configuration:1435; 
} 

object transformer:1703 { 
     name xfmr_239; 
     phases BS; 
     from node_312; 
     to tn_239; 
     configuration transformer_configuration:1439; 
} 

object transformer:1704 { 
     name xfmr_240; 
     phases BS; 
     from node_316; 
     to tn_240; 
     configuration transformer_configuration:1439; 
} 

object transformer:1705 { 
     name xfmr_241; 
     phases AS; 
     from node_317; 
     to tn_241; 
     configuration transformer_configuration:1420; 
} 

object transformer:1706 { 
     name xfmr_242; 
     phases BS; 
     from node_318; 
     to tn_242; 
     configuration transformer_configuration:1435; 
} 

object transformer:1707 { 
     name xfmr_243; 
     phases BS; 
     from node_319; 
     to tn_243; 
     configuration transformer_configuration:1439; 
} 

object transformer:1708 { 
     name xfmr_244; 
     phases BS; 
     from node_218; 
     to tn_244; 
     configuration transformer_configuration:1451; 
} 

object transformer:1709 { 
     name xfmr_245; 
     phases CS; 
     from node_218; 
     to tn_245; 
     configuration transformer_configuration:1456; 
} 

object transformer:1710 { 
     name xfmr_246; 
     phases BS; 
     from node_321; 
     to tn_246; 
     configuration transformer_configuration:1439; 
} 

object transformer:1711 { 
     name xfmr_247; 
     phases AS; 
     from node_322; 
     to tn_247; 
     configuration transformer_configuration:1426; 
} 

object transformer:1712 { 
     name xfmr_248; 
     phases BS; 
     from node_117; 
     to tn_248; 
     configuration transformer_configuration:1439; 
} 

object transformer:1713 { 
     name xfmr_249; 
     phases CS; 
     from node_324; 
     to tn_249; 
     configuration transformer_configuration:1458; 
} 

object transformer:1714 { 
     name xfmr_250; 
     phases BS; 
     from node_100; 
     to tn_250; 
     configuration transformer_configuration:1442; 
} 

object transformer:1715 { 
     name xfmr_251; 
     phases AS; 
     from node_331; 
     to tn_251; 
     configuration transformer_configuration:1420; 
} 

object transformer:1727 { 
     name xfmr_252; 
     phases ABCN; 
     from node_5; 
     to meter_1; 
     configuration transformer_configuration:1716; 
} 

object transformer:1728 { 
     name xfmr_253; 
     phases ABCN; 
     from node_6; 
     to meter_2; 
     configuration transformer_configuration:1717; 
} 

object transformer:1729 { 
     name xfmr_254; 
     phases ABCN; 
     from node_7; 
     to meter_3; 
     configuration transformer_configuration:1718; 
} 

object transformer:1730 { 
     name xfmr_255; 
     phases AN; 
     from node_8; 
     to meter_4; 
     configuration transformer_configuration:1719; 
} 

object transformer:1731 { 
     name xfmr_256; 
     phases AN; 
     from node_14; 
     to meter_5; 
     configuration transformer_configuration:1720; 
} 

object transformer:1732 { 
     name xfmr_257; 
     phases AN; 
     from node_15; 
     to meter_6; 
     configuration transformer_configuration:1721; 
} 

object transformer:1733 { 
     name xfmr_258; 
     phases AN; 
     from node_16; 
     to meter_7; 
     configuration transformer_configuration:1719; 
} 

object transformer:1734 { 
     name xfmr_259; 
     phases BN; 
     from node_22; 
     to meter_8; 
     configuration transformer_configuration:1722; 
} 

object transformer:1735 { 
     name xfmr_260; 
     phases BN; 
     from node_23; 
     to meter_9; 
     configuration transformer_configuration:1723; 
} 

object transformer:1736 { 
     name xfmr_261; 
     phases ABCN; 
     from node_24; 
     to meter_10; 
     configuration transformer_configuration:1724; 
} 

object transformer:1737 { 
     name xfmr_262; 
     phases AN; 
     from node_25; 
     to meter_11; 
     configuration transformer_configuration:1719; 
} 

object transformer:1738 { 
     name xfmr_263; 
     phases AN; 
     from node_26; 
     to meter_12; 
     configuration transformer_configuration:1725; 
} 

object transformer:1739 { 
     name xfmr_264; 
     phases AN; 
     from node_27; 
     to meter_13; 
     configuration transformer_configuration:1726; 
} 

object transformer_configuration:1417 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerA_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+340.474j;
} 

object transformer_configuration:1418 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+463.922j;
} 

object transformer_configuration:1419 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+330.449j;
} 

object transformer_configuration:1420 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+336.934j;
} 

object transformer_configuration:1421 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 150.0; 
     powerA_rating 150.0; 
     resistance 0.00100; 
     reactance 0.00067; 
      shunt_impedance 600.360+543.819j;
} 

object transformer_configuration:1422 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerA_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+278.442j;
} 

object transformer_configuration:1423 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 62.5; 
     powerA_rating 62.5; 
     resistance 0.00240; 
     reactance 0.00160; 
      shunt_impedance 417.835+429.640j;
} 

object transformer_configuration:1424 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerA_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+273.632j;
} 

object transformer_configuration:1425 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerA_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+268.429j;
} 

object transformer_configuration:1426 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+288.130j;
} 

object transformer_configuration:1427 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerA_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+272.033j;
} 

object transformer_configuration:1428 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+313.920j;
} 

object transformer_configuration:1429 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+437.312j;
} 

object transformer_configuration:1430 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 125.0; 
     powerA_rating 125.0; 
     resistance 0.00120; 
     reactance 0.00080; 
      shunt_impedance 548.210+538.236j;
} 

object transformer_configuration:1431 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+433.525j;
} 

object transformer_configuration:1432 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+285.385j;
} 

object transformer_configuration:1433 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerA_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+405.462j;
} 

object transformer_configuration:1434 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 187.5; 
     powerA_rating 187.5; 
     resistance 0.00080; 
     reactance 0.00053; 
      shunt_impedance 678.585+661.660j;
} 

object transformer_configuration:1435 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+383.556j;
} 

object transformer_configuration:1436 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+330.288j;
} 

object transformer_configuration:1437 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerB_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+356.066j;
} 

object transformer_configuration:1438 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerB_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+330.126j;
} 

object transformer_configuration:1439 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+372.974j;
} 

object transformer_configuration:1440 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerB_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+304.884j;
} 

object transformer_configuration:1441 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerB_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+395.403j;
} 

object transformer_configuration:1442 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+375.529j;
} 

object transformer_configuration:1443 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+389.189j;
} 

object transformer_configuration:1444 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerB_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+432.560j;
} 

object transformer_configuration:1445 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+407.612j;
} 

object transformer_configuration:1446 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerB_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+308.368j;
} 

object transformer_configuration:1447 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerB_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+536.117j;
} 

object transformer_configuration:1448 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerB_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+356.338j;
} 

object transformer_configuration:1449 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 200.0; 
     powerB_rating 200.0; 
     resistance 0.00075; 
     reactance 0.00050; 
      shunt_impedance 704.660+755.051j;
} 

object transformer_configuration:1450 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 112.5; 
     powerB_rating 112.5; 
     resistance 0.00133; 
     reactance 0.00089; 
      shunt_impedance 522.135+576.886j;
} 

object transformer_configuration:1451 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerB_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+313.794j;
} 

object transformer_configuration:1452 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerC_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+302.457j;
} 

object transformer_configuration:1453 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerC_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+260.525j;
} 

object transformer_configuration:1454 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+299.781j;
} 

object transformer_configuration:1455 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+334.507j;
} 

object transformer_configuration:1456 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+279.088j;
} 

object transformer_configuration:1457 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+360.013j;
} 

object transformer_configuration:1458 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+284.766j;
} 

object transformer_configuration:1459 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+390.343j;
} 

object transformer_configuration:1460 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerC_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+375.918j;
} 

object transformer_configuration:1461 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+244.570j;
} 

object transformer_configuration:1462 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+346.529j;
} 

object transformer_configuration:1463 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerC_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+346.288j;
} 

object transformer_configuration:1464 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 62.5; 
     powerC_rating 62.5; 
     resistance 0.00240; 
     reactance 0.00160; 
      shunt_impedance 417.835+346.265j;
} 

object transformer_configuration:1716 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+304.091j;
} 

object transformer_configuration:1717 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 300.0; 
     powerA_rating 100.0; 
     powerB_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00033; 
     reactance 0.00167; 
      shunt_impedance 913.260+1012.897j;
} 

object transformer_configuration:1718 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerA_rating 50.0; 
     powerB_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+590.521j;
} 

object transformer_configuration:1719 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+389.126j;
} 

object transformer_configuration:1720 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 125.0; 
     powerA_rating 125.0; 
     resistance 0.00080; 
     reactance 0.00400; 
      shunt_impedance 548.210+493.302j;
} 

object transformer_configuration:1721 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 37.5; 
     powerA_rating 37.5; 
     resistance 0.00267; 
     reactance 0.01333; 
      shunt_impedance 365.685+345.365j;
} 

object transformer_configuration:1722 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+275.669j;
} 

object transformer_configuration:1723 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+406.028j;
} 

object transformer_configuration:1724 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 30.0; 
     powerA_rating 15.0; 
     powerB_rating 15.0; 
     powerC_rating 0.0; 
     resistance 0.00333; 
     reactance 0.01667; 
      shunt_impedance 350.040+334.211j;
} 

object transformer_configuration:1725 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+343.720j;
} 

object transformer_configuration:1726 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+381.628j;
} 

object triplex_line_conductor: { 
     name triplex_4/0 AA; 
     resistance 0.48; 
     geometric_mean_radius 0.0158; 
} 

object triplex_line_configuration:1 { 
     conductor_1 triplex_4/0 AA; 
     conductor_2 triplex_4/0 AA; 
     conductor_N triplex_4/0 AA; 
     insulation_thickness 0.08; 
     diameter 0.522; 
} 

object triplex_line:1166 { 
     name tl_1; 
     phases AS; 
     from tn_1; 
     to tm_1; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1167 { 
     name tl_2; 
     phases AS; 
     from tn_2; 
     to tm_2; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1168 { 
     name tl_3; 
     phases AS; 
     from tn_3; 
     to tm_3; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1169 { 
     name tl_4; 
     phases AS; 
     from tn_4; 
     to tm_4; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1170 { 
     name tl_5; 
     phases AS; 
     from tn_5; 
     to tm_5; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1171 { 
     name tl_6; 
     phases AS; 
     from tn_6; 
     to tm_6; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1172 { 
     name tl_7; 
     phases BS; 
     from tn_7; 
     to tm_7; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1173 { 
     name tl_8; 
     phases CS; 
     from tn_8; 
     to tm_8; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1174 { 
     name tl_9; 
     phases AS; 
     from tn_9; 
     to tm_9; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1175 { 
     name tl_10; 
     phases BS; 
     from tn_10; 
     to tm_10; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1176 { 
     name tl_11; 
     phases CS; 
     from tn_11; 
     to tm_11; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1177 { 
     name tl_12; 
     phases CS; 
     from tn_12; 
     to tm_12; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1178 { 
     name tl_13; 
     phases AS; 
     from tn_13; 
     to tm_13; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1179 { 
     name tl_14; 
     phases BS; 
     from tn_14; 
     to tm_14; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1180 { 
     name tl_15; 
     phases CS; 
     from tn_15; 
     to tm_15; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1181 { 
     name tl_16; 
     phases BS; 
     from tn_16; 
     to tm_16; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1182 { 
     name tl_17; 
     phases CS; 
     from tn_17; 
     to tm_17; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1183 { 
     name tl_18; 
     phases BS; 
     from tn_18; 
     to tm_18; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1184 { 
     name tl_19; 
     phases CS; 
     from tn_19; 
     to tm_19; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1185 { 
     name tl_20; 
     phases BS; 
     from tn_20; 
     to tm_20; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1186 { 
     name tl_21; 
     phases CS; 
     from tn_21; 
     to tm_21; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1187 { 
     name tl_22; 
     phases BS; 
     from tn_22; 
     to tm_22; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1188 { 
     name tl_23; 
     phases CS; 
     from tn_23; 
     to tm_23; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1189 { 
     name tl_24; 
     phases CS; 
     from tn_24; 
     to tm_24; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1190 { 
     name tl_25; 
     phases CS; 
     from tn_25; 
     to tm_25; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1191 { 
     name tl_26; 
     phases CS; 
     from tn_26; 
     to tm_26; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1192 { 
     name tl_27; 
     phases CS; 
     from tn_27; 
     to tm_27; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1193 { 
     name tl_28; 
     phases CS; 
     from tn_28; 
     to tm_28; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1194 { 
     name tl_29; 
     phases CS; 
     from tn_29; 
     to tm_29; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1195 { 
     name tl_30; 
     phases CS; 
     from tn_30; 
     to tm_30; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1196 { 
     name tl_31; 
     phases CS; 
     from tn_31; 
     to tm_31; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1197 { 
     name tl_32; 
     phases CS; 
     from tn_32; 
     to tm_32; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1198 { 
     name tl_33; 
     phases CS; 
     from tn_33; 
     to tm_33; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1199 { 
     name tl_34; 
     phases CS; 
     from tn_34; 
     to tm_34; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1200 { 
     name tl_35; 
     phases CS; 
     from tn_35; 
     to tm_35; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1201 { 
     name tl_36; 
     phases CS; 
     from tn_36; 
     to tm_36; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1202 { 
     name tl_37; 
     phases CS; 
     from tn_37; 
     to tm_37; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1203 { 
     name tl_38; 
     phases BS; 
     from tn_38; 
     to tm_38; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1204 { 
     name tl_39; 
     phases BS; 
     from tn_39; 
     to tm_39; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1205 { 
     name tl_40; 
     phases BS; 
     from tn_40; 
     to tm_40; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1206 { 
     name tl_41; 
     phases BS; 
     from tn_41; 
     to tm_41; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1207 { 
     name tl_42; 
     phases BS; 
     from tn_42; 
     to tm_42; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1208 { 
     name tl_43; 
     phases BS; 
     from tn_43; 
     to tm_43; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1209 { 
     name tl_44; 
     phases BS; 
     from tn_44; 
     to tm_44; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1210 { 
     name tl_45; 
     phases BS; 
     from tn_45; 
     to tm_45; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1211 { 
     name tl_46; 
     phases BS; 
     from tn_46; 
     to tm_46; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1212 { 
     name tl_47; 
     phases BS; 
     from tn_47; 
     to tm_47; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1213 { 
     name tl_48; 
     phases BS; 
     from tn_48; 
     to tm_48; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1214 { 
     name tl_49; 
     phases BS; 
     from tn_49; 
     to tm_49; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1215 { 
     name tl_50; 
     phases BS; 
     from tn_50; 
     to tm_50; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1216 { 
     name tl_51; 
     phases BS; 
     from tn_51; 
     to tm_51; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1217 { 
     name tl_52; 
     phases BS; 
     from tn_52; 
     to tm_52; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1218 { 
     name tl_53; 
     phases BS; 
     from tn_53; 
     to tm_53; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1219 { 
     name tl_54; 
     phases BS; 
     from tn_54; 
     to tm_54; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1220 { 
     name tl_55; 
     phases BS; 
     from tn_55; 
     to tm_55; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1221 { 
     name tl_56; 
     phases BS; 
     from tn_56; 
     to tm_56; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1222 { 
     name tl_57; 
     phases BS; 
     from tn_57; 
     to tm_57; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1223 { 
     name tl_58; 
     phases BS; 
     from tn_58; 
     to tm_58; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1224 { 
     name tl_59; 
     phases BS; 
     from tn_59; 
     to tm_59; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1225 { 
     name tl_60; 
     phases BS; 
     from tn_60; 
     to tm_60; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1226 { 
     name tl_61; 
     phases BS; 
     from tn_61; 
     to tm_61; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1227 { 
     name tl_62; 
     phases BS; 
     from tn_62; 
     to tm_62; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1228 { 
     name tl_63; 
     phases BS; 
     from tn_63; 
     to tm_63; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1229 { 
     name tl_64; 
     phases BS; 
     from tn_64; 
     to tm_64; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1230 { 
     name tl_65; 
     phases BS; 
     from tn_65; 
     to tm_65; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1231 { 
     name tl_66; 
     phases BS; 
     from tn_66; 
     to tm_66; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1232 { 
     name tl_67; 
     phases BS; 
     from tn_67; 
     to tm_67; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1233 { 
     name tl_68; 
     phases BS; 
     from tn_68; 
     to tm_68; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1234 { 
     name tl_69; 
     phases BS; 
     from tn_69; 
     to tm_69; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1235 { 
     name tl_70; 
     phases BS; 
     from tn_70; 
     to tm_70; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1236 { 
     name tl_71; 
     phases BS; 
     from tn_71; 
     to tm_71; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1237 { 
     name tl_72; 
     phases BS; 
     from tn_72; 
     to tm_72; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1238 { 
     name tl_73; 
     phases BS; 
     from tn_73; 
     to tm_73; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1239 { 
     name tl_74; 
     phases BS; 
     from tn_74; 
     to tm_74; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1240 { 
     name tl_75; 
     phases BS; 
     from tn_75; 
     to tm_75; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1241 { 
     name tl_76; 
     phases BS; 
     from tn_76; 
     to tm_76; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1242 { 
     name tl_77; 
     phases AS; 
     from tn_77; 
     to tm_77; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1243 { 
     name tl_78; 
     phases BS; 
     from tn_78; 
     to tm_78; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1244 { 
     name tl_79; 
     phases CS; 
     from tn_79; 
     to tm_79; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1245 { 
     name tl_80; 
     phases AS; 
     from tn_80; 
     to tm_80; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1246 { 
     name tl_81; 
     phases AS; 
     from tn_81; 
     to tm_81; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1247 { 
     name tl_82; 
     phases BS; 
     from tn_82; 
     to tm_82; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1248 { 
     name tl_83; 
     phases CS; 
     from tn_83; 
     to tm_83; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1249 { 
     name tl_84; 
     phases AS; 
     from tn_84; 
     to tm_84; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1250 { 
     name tl_85; 
     phases AS; 
     from tn_85; 
     to tm_85; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1251 { 
     name tl_86; 
     phases BS; 
     from tn_86; 
     to tm_86; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1252 { 
     name tl_87; 
     phases CS; 
     from tn_87; 
     to tm_87; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1253 { 
     name tl_88; 
     phases BS; 
     from tn_88; 
     to tm_88; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1254 { 
     name tl_89; 
     phases AS; 
     from tn_89; 
     to tm_89; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1255 { 
     name tl_90; 
     phases BS; 
     from tn_90; 
     to tm_90; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1256 { 
     name tl_91; 
     phases CS; 
     from tn_91; 
     to tm_91; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1257 { 
     name tl_92; 
     phases AS; 
     from tn_92; 
     to tm_92; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1258 { 
     name tl_93; 
     phases BS; 
     from tn_93; 
     to tm_93; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1259 { 
     name tl_94; 
     phases AS; 
     from tn_94; 
     to tm_94; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1260 { 
     name tl_95; 
     phases BS; 
     from tn_95; 
     to tm_95; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1261 { 
     name tl_96; 
     phases AS; 
     from tn_96; 
     to tm_96; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1262 { 
     name tl_97; 
     phases BS; 
     from tn_97; 
     to tm_97; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1263 { 
     name tl_98; 
     phases BS; 
     from tn_98; 
     to tm_98; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1264 { 
     name tl_99; 
     phases AS; 
     from tn_99; 
     to tm_99; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1265 { 
     name tl_100; 
     phases BS; 
     from tn_100; 
     to tm_100; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1266 { 
     name tl_101; 
     phases AS; 
     from tn_101; 
     to tm_101; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1267 { 
     name tl_102; 
     phases BS; 
     from tn_102; 
     to tm_102; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1268 { 
     name tl_103; 
     phases AS; 
     from tn_103; 
     to tm_103; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1269 { 
     name tl_104; 
     phases AS; 
     from tn_104; 
     to tm_104; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1270 { 
     name tl_105; 
     phases AS; 
     from tn_105; 
     to tm_105; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1271 { 
     name tl_106; 
     phases AS; 
     from tn_106; 
     to tm_106; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1272 { 
     name tl_107; 
     phases AS; 
     from tn_107; 
     to tm_107; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1273 { 
     name tl_108; 
     phases AS; 
     from tn_108; 
     to tm_108; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1274 { 
     name tl_109; 
     phases AS; 
     from tn_109; 
     to tm_109; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1275 { 
     name tl_110; 
     phases AS; 
     from tn_110; 
     to tm_110; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1276 { 
     name tl_111; 
     phases AS; 
     from tn_111; 
     to tm_111; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1277 { 
     name tl_112; 
     phases AS; 
     from tn_112; 
     to tm_112; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1278 { 
     name tl_113; 
     phases AS; 
     from tn_113; 
     to tm_113; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1279 { 
     name tl_114; 
     phases AS; 
     from tn_114; 
     to tm_114; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1280 { 
     name tl_115; 
     phases AS; 
     from tn_115; 
     to tm_115; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1281 { 
     name tl_116; 
     phases AS; 
     from tn_116; 
     to tm_116; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1282 { 
     name tl_117; 
     phases AS; 
     from tn_117; 
     to tm_117; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1283 { 
     name tl_118; 
     phases AS; 
     from tn_118; 
     to tm_118; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1284 { 
     name tl_119; 
     phases AS; 
     from tn_119; 
     to tm_119; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1285 { 
     name tl_120; 
     phases AS; 
     from tn_120; 
     to tm_120; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1286 { 
     name tl_121; 
     phases AS; 
     from tn_121; 
     to tm_121; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1287 { 
     name tl_122; 
     phases AS; 
     from tn_122; 
     to tm_122; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1288 { 
     name tl_123; 
     phases AS; 
     from tn_123; 
     to tm_123; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1289 { 
     name tl_124; 
     phases AS; 
     from tn_124; 
     to tm_124; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1290 { 
     name tl_125; 
     phases AS; 
     from tn_125; 
     to tm_125; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1291 { 
     name tl_126; 
     phases AS; 
     from tn_126; 
     to tm_126; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1292 { 
     name tl_127; 
     phases AS; 
     from tn_127; 
     to tm_127; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1293 { 
     name tl_128; 
     phases AS; 
     from tn_128; 
     to tm_128; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1294 { 
     name tl_129; 
     phases AS; 
     from tn_129; 
     to tm_129; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1295 { 
     name tl_130; 
     phases AS; 
     from tn_130; 
     to tm_130; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1296 { 
     name tl_131; 
     phases AS; 
     from tn_131; 
     to tm_131; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1297 { 
     name tl_132; 
     phases AS; 
     from tn_132; 
     to tm_132; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1298 { 
     name tl_133; 
     phases AS; 
     from tn_133; 
     to tm_133; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1299 { 
     name tl_134; 
     phases AS; 
     from tn_134; 
     to tm_134; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1300 { 
     name tl_135; 
     phases AS; 
     from tn_135; 
     to tm_135; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1301 { 
     name tl_136; 
     phases CS; 
     from tn_136; 
     to tm_136; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1302 { 
     name tl_137; 
     phases CS; 
     from tn_137; 
     to tm_137; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1303 { 
     name tl_138; 
     phases CS; 
     from tn_138; 
     to tm_138; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1304 { 
     name tl_139; 
     phases CS; 
     from tn_139; 
     to tm_139; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1305 { 
     name tl_140; 
     phases CS; 
     from tn_140; 
     to tm_140; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1306 { 
     name tl_141; 
     phases CS; 
     from tn_141; 
     to tm_141; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1307 { 
     name tl_142; 
     phases CS; 
     from tn_142; 
     to tm_142; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1308 { 
     name tl_143; 
     phases CS; 
     from tn_143; 
     to tm_143; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1309 { 
     name tl_144; 
     phases CS; 
     from tn_144; 
     to tm_144; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1310 { 
     name tl_145; 
     phases CS; 
     from tn_145; 
     to tm_145; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1311 { 
     name tl_146; 
     phases CS; 
     from tn_146; 
     to tm_146; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1312 { 
     name tl_147; 
     phases CS; 
     from tn_147; 
     to tm_147; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1313 { 
     name tl_148; 
     phases CS; 
     from tn_148; 
     to tm_148; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1314 { 
     name tl_149; 
     phases CS; 
     from tn_149; 
     to tm_149; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1315 { 
     name tl_150; 
     phases AS; 
     from tn_150; 
     to tm_150; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1316 { 
     name tl_151; 
     phases BS; 
     from tn_151; 
     to tm_151; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1317 { 
     name tl_152; 
     phases CS; 
     from tn_152; 
     to tm_152; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1318 { 
     name tl_153; 
     phases BS; 
     from tn_153; 
     to tm_153; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1319 { 
     name tl_154; 
     phases CS; 
     from tn_154; 
     to tm_154; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1320 { 
     name tl_155; 
     phases BS; 
     from tn_155; 
     to tm_155; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1321 { 
     name tl_156; 
     phases CS; 
     from tn_156; 
     to tm_156; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1322 { 
     name tl_157; 
     phases CS; 
     from tn_157; 
     to tm_157; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1323 { 
     name tl_158; 
     phases BS; 
     from tn_158; 
     to tm_158; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1324 { 
     name tl_159; 
     phases CS; 
     from tn_159; 
     to tm_159; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1325 { 
     name tl_160; 
     phases CS; 
     from tn_160; 
     to tm_160; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1326 { 
     name tl_161; 
     phases CS; 
     from tn_161; 
     to tm_161; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1327 { 
     name tl_162; 
     phases CS; 
     from tn_162; 
     to tm_162; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1328 { 
     name tl_163; 
     phases CS; 
     from tn_163; 
     to tm_163; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1329 { 
     name tl_164; 
     phases CS; 
     from tn_164; 
     to tm_164; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1330 { 
     name tl_165; 
     phases CS; 
     from tn_165; 
     to tm_165; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1331 { 
     name tl_166; 
     phases CS; 
     from tn_166; 
     to tm_166; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1332 { 
     name tl_167; 
     phases CS; 
     from tn_167; 
     to tm_167; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1333 { 
     name tl_168; 
     phases CS; 
     from tn_168; 
     to tm_168; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1334 { 
     name tl_169; 
     phases CS; 
     from tn_169; 
     to tm_169; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1335 { 
     name tl_170; 
     phases CS; 
     from tn_170; 
     to tm_170; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1336 { 
     name tl_171; 
     phases CS; 
     from tn_171; 
     to tm_171; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1337 { 
     name tl_172; 
     phases BS; 
     from tn_172; 
     to tm_172; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1338 { 
     name tl_173; 
     phases CS; 
     from tn_173; 
     to tm_173; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1339 { 
     name tl_174; 
     phases CS; 
     from tn_174; 
     to tm_174; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1340 { 
     name tl_175; 
     phases CS; 
     from tn_175; 
     to tm_175; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1341 { 
     name tl_176; 
     phases BS; 
     from tn_176; 
     to tm_176; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1342 { 
     name tl_177; 
     phases CS; 
     from tn_177; 
     to tm_177; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1343 { 
     name tl_178; 
     phases CS; 
     from tn_178; 
     to tm_178; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1344 { 
     name tl_179; 
     phases BS; 
     from tn_179; 
     to tm_179; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1345 { 
     name tl_180; 
     phases BS; 
     from tn_180; 
     to tm_180; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1346 { 
     name tl_181; 
     phases CS; 
     from tn_181; 
     to tm_181; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1347 { 
     name tl_182; 
     phases BS; 
     from tn_182; 
     to tm_182; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1348 { 
     name tl_183; 
     phases BS; 
     from tn_183; 
     to tm_183; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1349 { 
     name tl_184; 
     phases BS; 
     from tn_184; 
     to tm_184; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1350 { 
     name tl_185; 
     phases BS; 
     from tn_185; 
     to tm_185; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1351 { 
     name tl_186; 
     phases BS; 
     from tn_186; 
     to tm_186; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1352 { 
     name tl_187; 
     phases BS; 
     from tn_187; 
     to tm_187; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1353 { 
     name tl_188; 
     phases BS; 
     from tn_188; 
     to tm_188; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1354 { 
     name tl_189; 
     phases BS; 
     from tn_189; 
     to tm_189; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1355 { 
     name tl_190; 
     phases BS; 
     from tn_190; 
     to tm_190; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1356 { 
     name tl_191; 
     phases CS; 
     from tn_191; 
     to tm_191; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1357 { 
     name tl_192; 
     phases CS; 
     from tn_192; 
     to tm_192; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1358 { 
     name tl_193; 
     phases CS; 
     from tn_193; 
     to tm_193; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1359 { 
     name tl_194; 
     phases BS; 
     from tn_194; 
     to tm_194; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1360 { 
     name tl_195; 
     phases CS; 
     from tn_195; 
     to tm_195; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1361 { 
     name tl_196; 
     phases CS; 
     from tn_196; 
     to tm_196; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1362 { 
     name tl_197; 
     phases CS; 
     from tn_197; 
     to tm_197; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1363 { 
     name tl_198; 
     phases CS; 
     from tn_198; 
     to tm_198; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1364 { 
     name tl_199; 
     phases CS; 
     from tn_199; 
     to tm_199; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1365 { 
     name tl_200; 
     phases CS; 
     from tn_200; 
     to tm_200; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1366 { 
     name tl_201; 
     phases CS; 
     from tn_201; 
     to tm_201; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1367 { 
     name tl_202; 
     phases CS; 
     from tn_202; 
     to tm_202; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1368 { 
     name tl_203; 
     phases BS; 
     from tn_203; 
     to tm_203; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1369 { 
     name tl_204; 
     phases BS; 
     from tn_204; 
     to tm_204; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1370 { 
     name tl_205; 
     phases BS; 
     from tn_205; 
     to tm_205; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1371 { 
     name tl_206; 
     phases BS; 
     from tn_206; 
     to tm_206; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1372 { 
     name tl_207; 
     phases CS; 
     from tn_207; 
     to tm_207; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1373 { 
     name tl_208; 
     phases BS; 
     from tn_208; 
     to tm_208; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1374 { 
     name tl_209; 
     phases BS; 
     from tn_209; 
     to tm_209; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1375 { 
     name tl_210; 
     phases BS; 
     from tn_210; 
     to tm_210; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1376 { 
     name tl_211; 
     phases CS; 
     from tn_211; 
     to tm_211; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1377 { 
     name tl_212; 
     phases CS; 
     from tn_212; 
     to tm_212; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1378 { 
     name tl_213; 
     phases CS; 
     from tn_213; 
     to tm_213; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1379 { 
     name tl_214; 
     phases BS; 
     from tn_214; 
     to tm_214; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1380 { 
     name tl_215; 
     phases BS; 
     from tn_215; 
     to tm_215; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1381 { 
     name tl_216; 
     phases BS; 
     from tn_216; 
     to tm_216; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1382 { 
     name tl_217; 
     phases BS; 
     from tn_217; 
     to tm_217; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1383 { 
     name tl_218; 
     phases BS; 
     from tn_218; 
     to tm_218; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1384 { 
     name tl_219; 
     phases BS; 
     from tn_219; 
     to tm_219; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1385 { 
     name tl_220; 
     phases BS; 
     from tn_220; 
     to tm_220; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1386 { 
     name tl_221; 
     phases BS; 
     from tn_221; 
     to tm_221; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1387 { 
     name tl_222; 
     phases BS; 
     from tn_222; 
     to tm_222; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1388 { 
     name tl_223; 
     phases BS; 
     from tn_223; 
     to tm_223; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1389 { 
     name tl_224; 
     phases BS; 
     from tn_224; 
     to tm_224; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1390 { 
     name tl_225; 
     phases BS; 
     from tn_225; 
     to tm_225; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1391 { 
     name tl_226; 
     phases BS; 
     from tn_226; 
     to tm_226; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1392 { 
     name tl_227; 
     phases BS; 
     from tn_227; 
     to tm_227; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1393 { 
     name tl_228; 
     phases BS; 
     from tn_228; 
     to tm_228; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1394 { 
     name tl_229; 
     phases BS; 
     from tn_229; 
     to tm_229; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1395 { 
     name tl_230; 
     phases AS; 
     from tn_230; 
     to tm_230; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1396 { 
     name tl_231; 
     phases AS; 
     from tn_231; 
     to tm_231; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1397 { 
     name tl_232; 
     phases AS; 
     from tn_232; 
     to tm_232; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1398 { 
     name tl_233; 
     phases AS; 
     from tn_233; 
     to tm_233; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1399 { 
     name tl_234; 
     phases BS; 
     from tn_234; 
     to tm_234; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1400 { 
     name tl_235; 
     phases AS; 
     from tn_235; 
     to tm_235; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1401 { 
     name tl_236; 
     phases AS; 
     from tn_236; 
     to tm_236; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1402 { 
     name tl_237; 
     phases BS; 
     from tn_237; 
     to tm_237; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1403 { 
     name tl_238; 
     phases BS; 
     from tn_238; 
     to tm_238; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1404 { 
     name tl_239; 
     phases BS; 
     from tn_239; 
     to tm_239; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1405 { 
     name tl_240; 
     phases BS; 
     from tn_240; 
     to tm_240; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1406 { 
     name tl_241; 
     phases AS; 
     from tn_241; 
     to tm_241; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1407 { 
     name tl_242; 
     phases BS; 
     from tn_242; 
     to tm_242; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1408 { 
     name tl_243; 
     phases BS; 
     from tn_243; 
     to tm_243; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1409 { 
     name tl_244; 
     phases BS; 
     from tn_244; 
     to tm_244; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1410 { 
     name tl_245; 
     phases CS; 
     from tn_245; 
     to tm_245; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1411 { 
     name tl_246; 
     phases BS; 
     from tn_246; 
     to tm_246; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1412 { 
     name tl_247; 
     phases AS; 
     from tn_247; 
     to tm_247; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1413 { 
     name tl_248; 
     phases BS; 
     from tn_248; 
     to tm_248; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1414 { 
     name tl_249; 
     phases CS; 
     from tn_249; 
     to tm_249; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1415 { 
     name tl_250; 
     phases BS; 
     from tn_250; 
     to tm_250; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1416 { 
     name tl_251; 
     phases AS; 
     from tn_251; 
     to tm_251; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 


object triplex_meter:902 { 
     name tm_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:903 { 
     name tm_2; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:904 { 
     name tm_3; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:905 { 
     name tm_4; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:906 { 
     name tm_5; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:907 { 
     name tm_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:908 { 
     name tm_7; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:909 { 
     name tm_8; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:910 { 
     name tm_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:911 { 
     name tm_10; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:912 { 
     name tm_11; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:913 { 
     name tm_12; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:914 { 
     name tm_13; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:915 { 
     name tm_14; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:916 { 
     name tm_15; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:917 { 
     name tm_16; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:918 { 
     name tm_17; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:919 { 
     name tm_18; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:920 { 
     name tm_19; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:921 { 
     name tm_20; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:922 { 
     name tm_21; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:923 { 
     name tm_22; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:924 { 
     name tm_23; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:925 { 
     name tm_24; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:926 { 
     name tm_25; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:927 { 
     name tm_26; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:928 { 
     name tm_27; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:929 { 
     name tm_28; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:930 { 
     name tm_29; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:931 { 
     name tm_30; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:932 { 
     name tm_31; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:933 { 
     name tm_32; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:934 { 
     name tm_33; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:935 { 
     name tm_34; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:936 { 
     name tm_35; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:937 { 
     name tm_36; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:938 { 
     name tm_37; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:939 { 
     name tm_38; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:940 { 
     name tm_39; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:941 { 
     name tm_40; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:942 { 
     name tm_41; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:943 { 
     name tm_42; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:944 { 
     name tm_43; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:945 { 
     name tm_44; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:946 { 
     name tm_45; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:947 { 
     name tm_46; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:948 { 
     name tm_47; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:949 { 
     name tm_48; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:950 { 
     name tm_49; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:951 { 
     name tm_50; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:952 { 
     name tm_51; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:953 { 
     name tm_52; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:954 { 
     name tm_53; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:955 { 
     name tm_54; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:956 { 
     name tm_55; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:957 { 
     name tm_56; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:958 { 
     name tm_57; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:959 { 
     name tm_58; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:960 { 
     name tm_59; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:961 { 
     name tm_60; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:962 { 
     name tm_61; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:963 { 
     name tm_62; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:964 { 
     name tm_63; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:965 { 
     name tm_64; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:966 { 
     name tm_65; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:967 { 
     name tm_66; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:968 { 
     name tm_67; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:969 { 
     name tm_68; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:970 { 
     name tm_69; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:971 { 
     name tm_70; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:972 { 
     name tm_71; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:973 { 
     name tm_72; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:974 { 
     name tm_73; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:975 { 
     name tm_74; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:976 { 
     name tm_75; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:977 { 
     name tm_76; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:978 { 
     name tm_77; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:979 { 
     name tm_78; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:980 { 
     name tm_79; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:981 { 
     name tm_80; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:982 { 
     name tm_81; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:983 { 
     name tm_82; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:984 { 
     name tm_83; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:985 { 
     name tm_84; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:986 { 
     name tm_85; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:987 { 
     name tm_86; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:988 { 
     name tm_87; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:989 { 
     name tm_88; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:990 { 
     name tm_89; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:991 { 
     name tm_90; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:992 { 
     name tm_91; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:993 { 
     name tm_92; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:994 { 
     name tm_93; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:995 { 
     name tm_94; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:996 { 
     name tm_95; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:997 { 
     name tm_96; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:998 { 
     name tm_97; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:999 { 
     name tm_98; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1000 { 
     name tm_99; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1001 { 
     name tm_100; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1002 { 
     name tm_101; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1003 { 
     name tm_102; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1004 { 
     name tm_103; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1005 { 
     name tm_104; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1006 { 
     name tm_105; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1007 { 
     name tm_106; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1008 { 
     name tm_107; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1009 { 
     name tm_108; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1010 { 
     name tm_109; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1011 { 
     name tm_110; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1012 { 
     name tm_111; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1013 { 
     name tm_112; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1014 { 
     name tm_113; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1015 { 
     name tm_114; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1016 { 
     name tm_115; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1017 { 
     name tm_116; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1018 { 
     name tm_117; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1019 { 
     name tm_118; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1020 { 
     name tm_119; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1021 { 
     name tm_120; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1022 { 
     name tm_121; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1023 { 
     name tm_122; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1024 { 
     name tm_123; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1025 { 
     name tm_124; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1026 { 
     name tm_125; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1027 { 
     name tm_126; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1028 { 
     name tm_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1029 { 
     name tm_128; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1030 { 
     name tm_129; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1031 { 
     name tm_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1032 { 
     name tm_131; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1033 { 
     name tm_132; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1034 { 
     name tm_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1035 { 
     name tm_134; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1036 { 
     name tm_135; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1037 { 
     name tm_136; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1038 { 
     name tm_137; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1039 { 
     name tm_138; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1040 { 
     name tm_139; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1041 { 
     name tm_140; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1042 { 
     name tm_141; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1043 { 
     name tm_142; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1044 { 
     name tm_143; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1045 { 
     name tm_144; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1046 { 
     name tm_145; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1047 { 
     name tm_146; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1048 { 
     name tm_147; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1049 { 
     name tm_148; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1050 { 
     name tm_149; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1051 { 
     name tm_150; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1052 { 
     name tm_151; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1053 { 
     name tm_152; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1054 { 
     name tm_153; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1055 { 
     name tm_154; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1056 { 
     name tm_155; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1057 { 
     name tm_156; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1058 { 
     name tm_157; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1059 { 
     name tm_158; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1060 { 
     name tm_159; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1061 { 
     name tm_160; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1062 { 
     name tm_161; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1063 { 
     name tm_162; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1064 { 
     name tm_163; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1065 { 
     name tm_164; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1066 { 
     name tm_165; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1067 { 
     name tm_166; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1068 { 
     name tm_167; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1069 { 
     name tm_168; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1070 { 
     name tm_169; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1071 { 
     name tm_170; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1072 { 
     name tm_171; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1073 { 
     name tm_172; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1074 { 
     name tm_173; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1075 { 
     name tm_174; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1076 { 
     name tm_175; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1077 { 
     name tm_176; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1078 { 
     name tm_177; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1079 { 
     name tm_178; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1080 { 
     name tm_179; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1081 { 
     name tm_180; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1082 { 
     name tm_181; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1083 { 
     name tm_182; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1084 { 
     name tm_183; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1085 { 
     name tm_184; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1086 { 
     name tm_185; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1087 { 
     name tm_186; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1088 { 
     name tm_187; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1089 { 
     name tm_188; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1090 { 
     name tm_189; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1091 { 
     name tm_190; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1092 { 
     name tm_191; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1093 { 
     name tm_192; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1094 { 
     name tm_193; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1095 { 
     name tm_194; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1096 { 
     name tm_195; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1097 { 
     name tm_196; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1098 { 
     name tm_197; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1099 { 
     name tm_198; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1100 { 
     name tm_199; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1101 { 
     name tm_200; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1102 { 
     name tm_201; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1103 { 
     name tm_202; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1104 { 
     name tm_203; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1105 { 
     name tm_204; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1106 { 
     name tm_205; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1107 { 
     name tm_206; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1108 { 
     name tm_207; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1109 { 
     name tm_208; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1110 { 
     name tm_209; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1111 { 
     name tm_210; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1112 { 
     name tm_211; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1113 { 
     name tm_212; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1114 { 
     name tm_213; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1115 { 
     name tm_214; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1116 { 
     name tm_215; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1117 { 
     name tm_216; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1118 { 
     name tm_217; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1119 { 
     name tm_218; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1120 { 
     name tm_219; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1121 { 
     name tm_220; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1122 { 
     name tm_221; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1123 { 
     name tm_222; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1124 { 
     name tm_223; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1125 { 
     name tm_224; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1126 { 
     name tm_225; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1127 { 
     name tm_226; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1128 { 
     name tm_227; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1129 { 
     name tm_228; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1130 { 
     name tm_229; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1131 { 
     name tm_230; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1132 { 
     name tm_231; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1133 { 
     name tm_232; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1134 { 
     name tm_233; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1135 { 
     name tm_234; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1136 { 
     name tm_235; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1137 { 
     name tm_236; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1138 { 
     name tm_237; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1139 { 
     name tm_238; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1140 { 
     name tm_239; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1141 { 
     name tm_240; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1142 { 
     name tm_241; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1143 { 
     name tm_242; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1144 { 
     name tm_243; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1145 { 
     name tm_244; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1146 { 
     name tm_245; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1147 { 
     name tm_246; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1148 { 
     name tm_247; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1149 { 
     name tm_248; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1150 { 
     name tm_249; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1151 { 
     name tm_250; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:1152 { 
     name tm_251; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:400 { 
     name tn_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:401 { 
     name tn_2; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:402 { 
     name tn_3; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:403 { 
     name tn_4; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:404 { 
     name tn_5; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:405 { 
     name tn_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:406 { 
     name tn_7; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:407 { 
     name tn_8; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:408 { 
     name tn_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:409 { 
     name tn_10; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:410 { 
     name tn_11; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:411 { 
     name tn_12; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:412 { 
     name tn_13; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:413 { 
     name tn_14; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:414 { 
     name tn_15; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:415 { 
     name tn_16; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:416 { 
     name tn_17; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:417 { 
     name tn_18; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:418 { 
     name tn_19; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:419 { 
     name tn_20; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:420 { 
     name tn_21; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:421 { 
     name tn_22; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:422 { 
     name tn_23; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:423 { 
     name tn_24; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:424 { 
     name tn_25; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:425 { 
     name tn_26; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:426 { 
     name tn_27; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:427 { 
     name tn_28; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:428 { 
     name tn_29; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:429 { 
     name tn_30; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:430 { 
     name tn_31; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:431 { 
     name tn_32; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:432 { 
     name tn_33; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:433 { 
     name tn_34; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:434 { 
     name tn_35; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:435 { 
     name tn_36; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:436 { 
     name tn_37; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:437 { 
     name tn_38; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:438 { 
     name tn_39; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:439 { 
     name tn_40; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:440 { 
     name tn_41; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:441 { 
     name tn_42; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:442 { 
     name tn_43; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:443 { 
     name tn_44; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:444 { 
     name tn_45; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:445 { 
     name tn_46; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:446 { 
     name tn_47; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:447 { 
     name tn_48; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:448 { 
     name tn_49; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:449 { 
     name tn_50; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:450 { 
     name tn_51; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:451 { 
     name tn_52; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:452 { 
     name tn_53; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:453 { 
     name tn_54; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:454 { 
     name tn_55; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:455 { 
     name tn_56; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:456 { 
     name tn_57; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:457 { 
     name tn_58; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:458 { 
     name tn_59; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:459 { 
     name tn_60; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:460 { 
     name tn_61; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:461 { 
     name tn_62; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:462 { 
     name tn_63; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:463 { 
     name tn_64; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:464 { 
     name tn_65; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:465 { 
     name tn_66; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:466 { 
     name tn_67; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:467 { 
     name tn_68; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:468 { 
     name tn_69; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:469 { 
     name tn_70; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:470 { 
     name tn_71; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:471 { 
     name tn_72; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:472 { 
     name tn_73; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:473 { 
     name tn_74; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:474 { 
     name tn_75; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:475 { 
     name tn_76; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:476 { 
     name tn_77; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:477 { 
     name tn_78; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:478 { 
     name tn_79; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:479 { 
     name tn_80; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:480 { 
     name tn_81; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:481 { 
     name tn_82; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:482 { 
     name tn_83; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:483 { 
     name tn_84; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:484 { 
     name tn_85; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:485 { 
     name tn_86; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:486 { 
     name tn_87; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:487 { 
     name tn_88; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:488 { 
     name tn_89; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:489 { 
     name tn_90; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:490 { 
     name tn_91; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:491 { 
     name tn_92; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:492 { 
     name tn_93; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:493 { 
     name tn_94; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:494 { 
     name tn_95; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:495 { 
     name tn_96; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:496 { 
     name tn_97; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:497 { 
     name tn_98; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:498 { 
     name tn_99; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:499 { 
     name tn_100; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:500 { 
     name tn_101; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:501 { 
     name tn_102; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:502 { 
     name tn_103; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:503 { 
     name tn_104; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:504 { 
     name tn_105; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:505 { 
     name tn_106; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:506 { 
     name tn_107; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:507 { 
     name tn_108; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:508 { 
     name tn_109; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:509 { 
     name tn_110; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:510 { 
     name tn_111; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:511 { 
     name tn_112; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:512 { 
     name tn_113; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:513 { 
     name tn_114; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:514 { 
     name tn_115; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:515 { 
     name tn_116; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:516 { 
     name tn_117; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:517 { 
     name tn_118; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:518 { 
     name tn_119; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:519 { 
     name tn_120; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:520 { 
     name tn_121; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:521 { 
     name tn_122; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:522 { 
     name tn_123; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:523 { 
     name tn_124; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:524 { 
     name tn_125; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:525 { 
     name tn_126; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:526 { 
     name tn_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:527 { 
     name tn_128; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:528 { 
     name tn_129; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:529 { 
     name tn_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:530 { 
     name tn_131; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:531 { 
     name tn_132; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:532 { 
     name tn_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:533 { 
     name tn_134; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:534 { 
     name tn_135; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:535 { 
     name tn_136; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:536 { 
     name tn_137; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:537 { 
     name tn_138; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:538 { 
     name tn_139; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:539 { 
     name tn_140; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:540 { 
     name tn_141; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:541 { 
     name tn_142; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:542 { 
     name tn_143; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:543 { 
     name tn_144; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:544 { 
     name tn_145; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:545 { 
     name tn_146; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:546 { 
     name tn_147; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:547 { 
     name tn_148; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:548 { 
     name tn_149; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:549 { 
     name tn_150; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:550 { 
     name tn_151; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:551 { 
     name tn_152; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:552 { 
     name tn_153; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:553 { 
     name tn_154; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:554 { 
     name tn_155; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:555 { 
     name tn_156; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:556 { 
     name tn_157; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:557 { 
     name tn_158; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:558 { 
     name tn_159; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:559 { 
     name tn_160; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:560 { 
     name tn_161; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:561 { 
     name tn_162; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:562 { 
     name tn_163; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:563 { 
     name tn_164; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:564 { 
     name tn_165; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:565 { 
     name tn_166; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:566 { 
     name tn_167; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:567 { 
     name tn_168; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:568 { 
     name tn_169; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:569 { 
     name tn_170; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:570 { 
     name tn_171; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:571 { 
     name tn_172; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:572 { 
     name tn_173; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:573 { 
     name tn_174; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:574 { 
     name tn_175; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:575 { 
     name tn_176; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:576 { 
     name tn_177; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:577 { 
     name tn_178; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:578 { 
     name tn_179; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:579 { 
     name tn_180; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:580 { 
     name tn_181; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:581 { 
     name tn_182; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:582 { 
     name tn_183; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:583 { 
     name tn_184; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:584 { 
     name tn_185; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:585 { 
     name tn_186; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:586 { 
     name tn_187; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:587 { 
     name tn_188; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:588 { 
     name tn_189; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:589 { 
     name tn_190; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:590 { 
     name tn_191; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:591 { 
     name tn_192; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:592 { 
     name tn_193; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:593 { 
     name tn_194; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:594 { 
     name tn_195; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:595 { 
     name tn_196; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:596 { 
     name tn_197; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:597 { 
     name tn_198; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:598 { 
     name tn_199; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:599 { 
     name tn_200; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:600 { 
     name tn_201; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:601 { 
     name tn_202; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:602 { 
     name tn_203; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:603 { 
     name tn_204; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:604 { 
     name tn_205; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:605 { 
     name tn_206; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:606 { 
     name tn_207; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:607 { 
     name tn_208; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:608 { 
     name tn_209; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:609 { 
     name tn_210; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:610 { 
     name tn_211; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:611 { 
     name tn_212; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:612 { 
     name tn_213; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:613 { 
     name tn_214; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:614 { 
     name tn_215; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:615 { 
     name tn_216; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:616 { 
     name tn_217; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:617 { 
     name tn_218; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:618 { 
     name tn_219; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:619 { 
     name tn_220; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:620 { 
     name tn_221; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:621 { 
     name tn_222; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:622 { 
     name tn_223; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:623 { 
     name tn_224; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:624 { 
     name tn_225; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:625 { 
     name tn_226; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:626 { 
     name tn_227; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:627 { 
     name tn_228; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:628 { 
     name tn_229; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:629 { 
     name tn_230; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:630 { 
     name tn_231; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:631 { 
     name tn_232; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:632 { 
     name tn_233; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:633 { 
     name tn_234; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:634 { 
     name tn_235; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:635 { 
     name tn_236; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:636 { 
     name tn_237; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:637 { 
     name tn_238; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:638 { 
     name tn_239; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:639 { 
     name tn_240; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:640 { 
     name tn_241; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:641 { 
     name tn_242; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:642 { 
     name tn_243; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:643 { 
     name tn_244; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:644 { 
     name tn_245; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:645 { 
     name tn_246; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:646 { 
     name tn_247; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:647 { 
     name tn_248; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:648 { 
     name tn_249; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:649 { 
     name tn_250; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:650 { 
     name tn_251; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:651 { 
     name tn_252; 
     phases AS; 
     parent tm_1; 
     power_12 11673.3544+166.8191j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:652 { 
     name tn_253; 
     phases AS; 
     parent tm_2; 
     power_12 23346.7087+333.6381j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:653 { 
     name tn_254; 
     phases AS; 
     parent tm_3; 
     power_12 15564.4725+222.4254j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:654 { 
     name tn_255; 
     phases AS; 
     parent tm_4; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:655 { 
     name tn_256; 
     phases AS; 
     parent tm_5; 
     power_12 46693.4174+667.2763j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:656 { 
     name tn_257; 
     phases AS; 
     parent tm_6; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:657 { 
     name tn_258; 
     phases BS; 
     parent tm_7; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:658 { 
     name tn_259; 
     phases CS; 
     parent tm_8; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:659 { 
     name tn_260; 
     phases AS; 
     parent tm_9; 
     power_12 16342.6961+233.5467j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:660 { 
     name tn_261; 
     phases BS; 
     parent tm_10; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:661 { 
     name tn_262; 
     phases CS; 
     parent tm_11; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:662 { 
     name tn_263; 
     phases CS; 
     parent tm_12; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:663 { 
     name tn_264; 
     phases AS; 
     parent tm_13; 
     power_12 3112.8945+44.4851j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:664 { 
     name tn_265; 
     phases BS; 
     parent tm_14; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:665 { 
     name tn_266; 
     phases CS; 
     parent tm_15; 
     power_12 20228.6261+249.7112j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:666 { 
     name tn_267; 
     phases BS; 
     parent tm_16; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:667 { 
     name tn_268; 
     phases CS; 
     parent tm_17; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:668 { 
     name tn_269; 
     phases BS; 
     parent tm_18; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:669 { 
     name tn_270; 
     phases CS; 
     parent tm_19; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:670 { 
     name tn_271; 
     phases BS; 
     parent tm_20; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:671 { 
     name tn_272; 
     phases CS; 
     parent tm_21; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:672 { 
     name tn_273; 
     phases BS; 
     parent tm_22; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:673 { 
     name tn_274; 
     phases CS; 
     parent tm_23; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:674 { 
     name tn_275; 
     phases CS; 
     parent tm_24; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:675 { 
     name tn_276; 
     phases CS; 
     parent tm_25; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:676 { 
     name tn_277; 
     phases CS; 
     parent tm_26; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:677 { 
     name tn_278; 
     phases CS; 
     parent tm_27; 
     power_12 17700.0479+218.4973j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:678 { 
     name tn_279; 
     phases CS; 
     parent tm_28; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:679 { 
     name tn_280; 
     phases CS; 
     parent tm_29; 
     power_12 18964.337+234.1043j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:680 { 
     name tn_281; 
     phases CS; 
     parent tm_30; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:681 { 
     name tn_282; 
     phases CS; 
     parent tm_31; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:682 { 
     name tn_283; 
     phases CS; 
     parent tm_32; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:683 { 
     name tn_284; 
     phases CS; 
     parent tm_33; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:684 { 
     name tn_285; 
     phases CS; 
     parent tm_34; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:685 { 
     name tn_286; 
     phases CS; 
     parent tm_35; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:686 { 
     name tn_287; 
     phases CS; 
     parent tm_36; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:687 { 
     name tn_288; 
     phases CS; 
     parent tm_37; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:688 { 
     name tn_289; 
     phases BS; 
     parent tm_38; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:689 { 
     name tn_290; 
     phases BS; 
     parent tm_39; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:690 { 
     name tn_291; 
     phases BS; 
     parent tm_40; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:691 { 
     name tn_292; 
     phases BS; 
     parent tm_41; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:692 { 
     name tn_293; 
     phases BS; 
     parent tm_42; 
     power_12 2223.6532+67.7004j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:693 { 
     name tn_294; 
     phases BS; 
     parent tm_43; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:694 { 
     name tn_295; 
     phases BS; 
     parent tm_44; 
     power_12 6670.9595+203.1011j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:695 { 
     name tn_296; 
     phases BS; 
     parent tm_45; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:696 { 
     name tn_297; 
     phases BS; 
     parent tm_46; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:697 { 
     name tn_298; 
     phases BS; 
     parent tm_47; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:698 { 
     name tn_299; 
     phases BS; 
     parent tm_48; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:699 { 
     name tn_300; 
     phases BS; 
     parent tm_49; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:700 { 
     name tn_301; 
     phases BS; 
     parent tm_50; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:701 { 
     name tn_302; 
     phases BS; 
     parent tm_51; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:702 { 
     name tn_303; 
     phases BS; 
     parent tm_52; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:703 { 
     name tn_304; 
     phases BS; 
     parent tm_53; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:704 { 
     name tn_305; 
     phases BS; 
     parent tm_54; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:705 { 
     name tn_306; 
     phases BS; 
     parent tm_55; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:706 { 
     name tn_307; 
     phases BS; 
     parent tm_56; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:707 { 
     name tn_308; 
     phases BS; 
     parent tm_57; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:708 { 
     name tn_309; 
     phases BS; 
     parent tm_58; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:709 { 
     name tn_310; 
     phases BS; 
     parent tm_59; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:710 { 
     name tn_311; 
     phases BS; 
     parent tm_60; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:711 { 
     name tn_312; 
     phases BS; 
     parent tm_61; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:712 { 
     name tn_313; 
     phases BS; 
     parent tm_62; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:713 { 
     name tn_314; 
     phases BS; 
     parent tm_63; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:714 { 
     name tn_315; 
     phases BS; 
     parent tm_64; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:715 { 
     name tn_316; 
     phases BS; 
     parent tm_65; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:716 { 
     name tn_317; 
     phases BS; 
     parent tm_66; 
     power_12 14453.7457+440.0525j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:717 { 
     name tn_318; 
     phases BS; 
     parent tm_67; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:718 { 
     name tn_319; 
     phases BS; 
     parent tm_68; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:719 { 
     name tn_320; 
     phases BS; 
     parent tm_69; 
     power_12 16677.3988+507.7528j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:720 { 
     name tn_321; 
     phases BS; 
     parent tm_70; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:721 { 
     name tn_322; 
     phases BS; 
     parent tm_71; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:722 { 
     name tn_323; 
     phases BS; 
     parent tm_72; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:723 { 
     name tn_324; 
     phases BS; 
     parent tm_73; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:724 { 
     name tn_325; 
     phases BS; 
     parent tm_74; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:725 { 
     name tn_326; 
     phases BS; 
     parent tm_75; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:726 { 
     name tn_327; 
     phases BS; 
     parent tm_76; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:727 { 
     name tn_328; 
     phases AS; 
     parent tm_77; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:728 { 
     name tn_329; 
     phases BS; 
     parent tm_78; 
     power_12 10006.4393+304.6517j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:729 { 
     name tn_330; 
     phases CS; 
     parent tm_79; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:730 { 
     name tn_331; 
     phases AS; 
     parent tm_80; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:731 { 
     name tn_332; 
     phases AS; 
     parent tm_81; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:732 { 
     name tn_333; 
     phases BS; 
     parent tm_82; 
     power_12 9561.7087+291.1116j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:733 { 
     name tn_334; 
     phases CS; 
     parent tm_83; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:734 { 
     name tn_335; 
     phases AS; 
     parent tm_84; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:735 { 
     name tn_336; 
     phases AS; 
     parent tm_85; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:736 { 
     name tn_337; 
     phases BS; 
     parent tm_86; 
     power_12 8894.6127+270.8015j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:737 { 
     name tn_338; 
     phases CS; 
     parent tm_87; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:738 { 
     name tn_339; 
     phases BS; 
     parent tm_88; 
     power_12 10000+5000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:739 { 
     name tn_340; 
     phases AS; 
     parent tm_89; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:740 { 
     name tn_341; 
     phases BS; 
     parent tm_90; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:741 { 
     name tn_342; 
     phases CS; 
     parent tm_91; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:742 { 
     name tn_343; 
     phases AS; 
     parent tm_92; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:743 { 
     name tn_344; 
     phases BS; 
     parent tm_93; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:744 { 
     name tn_345; 
     phases AS; 
     parent tm_94; 
     power_12 9338.6835+133.4553j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:745 { 
     name tn_346; 
     phases BS; 
     parent tm_95; 
     power_12 22236.5318+677.0038j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:746 { 
     name tn_347; 
     phases AS; 
     parent tm_96; 
     power_12 4669.3417+66.7276j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:747 { 
     name tn_348; 
     phases BS; 
     parent tm_97; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:748 { 
     name tn_349; 
     phases BS; 
     parent tm_98; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:749 { 
     name tn_350; 
     phases AS; 
     parent tm_99; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:750 { 
     name tn_351; 
     phases BS; 
     parent tm_100; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:751 { 
     name tn_352; 
     phases AS; 
     parent tm_101; 
     power_12 12451.578+177.9403j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:752 { 
     name tn_353; 
     phases BS; 
     parent tm_102; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:753 { 
     name tn_354; 
     phases AS; 
     parent tm_103; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:754 { 
     name tn_355; 
     phases AS; 
     parent tm_104; 
     power_12 35798.2867+511.5785j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:755 { 
     name tn_356; 
     phases AS; 
     parent tm_105; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:756 { 
     name tn_357; 
     phases AS; 
     parent tm_106; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:757 { 
     name tn_358; 
     phases AS; 
     parent tm_107; 
     power_12 12451.578+177.9403j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:758 { 
     name tn_359; 
     phases AS; 
     parent tm_108; 
     power_12 12451.578+177.9403j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:759 { 
     name tn_360; 
     phases AS; 
     parent tm_109; 
     power_12 11673.3544+166.8191j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:760 { 
     name tn_361; 
     phases AS; 
     parent tm_110; 
     power_12 23346.7087+333.6381j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:761 { 
     name tn_362; 
     phases AS; 
     parent tm_111; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:762 { 
     name tn_363; 
     phases AS; 
     parent tm_112; 
     power_12 4669.3417+66.7276j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:763 { 
     name tn_364; 
     phases AS; 
     parent tm_113; 
     power_12 4669.3417+66.7276j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:764 { 
     name tn_365; 
     phases AS; 
     parent tm_114; 
     power_12 3112.8945+44.4851j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:765 { 
     name tn_366; 
     phases AS; 
     parent tm_115; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:766 { 
     name tn_367; 
     phases AS; 
     parent tm_116; 
     power_12 9338.6835+133.4553j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:767 { 
     name tn_368; 
     phases AS; 
     parent tm_117; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:768 { 
     name tn_369; 
     phases AS; 
     parent tm_118; 
     power_12 9338.6835+133.4553j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:769 { 
     name tn_370; 
     phases AS; 
     parent tm_119; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:770 { 
     name tn_371; 
     phases AS; 
     parent tm_120; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:771 { 
     name tn_372; 
     phases AS; 
     parent tm_121; 
     power_12 4669.3417+66.7276j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:772 { 
     name tn_373; 
     phases AS; 
     parent tm_122; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:773 { 
     name tn_374; 
     phases AS; 
     parent tm_123; 
     power_12 4669.3417+66.7276j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:774 { 
     name tn_375; 
     phases AS; 
     parent tm_124; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:775 { 
     name tn_376; 
     phases AS; 
     parent tm_125; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:776 { 
     name tn_377; 
     phases AS; 
     parent tm_126; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:777 { 
     name tn_378; 
     phases AS; 
     parent tm_127; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:778 { 
     name tn_379; 
     phases AS; 
     parent tm_128; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:779 { 
     name tn_380; 
     phases AS; 
     parent tm_129; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:780 { 
     name tn_381; 
     phases AS; 
     parent tm_130; 
     power_12 11673.3544+166.8191j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:781 { 
     name tn_382; 
     phases AS; 
     parent tm_131; 
     power_12 15564.4725+222.4254j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:782 { 
     name tn_383; 
     phases AS; 
     parent tm_132; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:783 { 
     name tn_384; 
     phases AS; 
     parent tm_133; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:784 { 
     name tn_385; 
     phases AS; 
     parent tm_134; 
     power_12 15564.4725+222.4254j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:785 { 
     name tn_386; 
     phases AS; 
     parent tm_135; 
     power_12 58366.7718+834.0953j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:786 { 
     name tn_387; 
     phases CS; 
     parent tm_136; 
     power_12 15171.4696+187.2834j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:787 { 
     name tn_388; 
     phases CS; 
     parent tm_137; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:788 { 
     name tn_389; 
     phases CS; 
     parent tm_138; 
     power_12 20228.6261+249.7112j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:789 { 
     name tn_390; 
     phases CS; 
     parent tm_139; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:790 { 
     name tn_391; 
     phases CS; 
     parent tm_140; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:791 { 
     name tn_392; 
     phases CS; 
     parent tm_141; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:792 { 
     name tn_393; 
     phases CS; 
     parent tm_142; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:793 { 
     name tn_394; 
     phases CS; 
     parent tm_143; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:794 { 
     name tn_395; 
     phases CS; 
     parent tm_144; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:795 { 
     name tn_396; 
     phases CS; 
     parent tm_145; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:796 { 
     name tn_397; 
     phases CS; 
     parent tm_146; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:797 { 
     name tn_398; 
     phases CS; 
     parent tm_147; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:798 { 
     name tn_399; 
     phases CS; 
     parent tm_148; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:799 { 
     name tn_400; 
     phases CS; 
     parent tm_149; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:800 { 
     name tn_401; 
     phases AS; 
     parent tm_150; 
     power_12 4669.3417+66.7276j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:801 { 
     name tn_402; 
     phases BS; 
     parent tm_151; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:802 { 
     name tn_403; 
     phases CS; 
     parent tm_152; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:803 { 
     name tn_404; 
     phases BS; 
     parent tm_153; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:804 { 
     name tn_405; 
     phases CS; 
     parent tm_154; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:805 { 
     name tn_406; 
     phases BS; 
     parent tm_155; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:806 { 
     name tn_407; 
     phases CS; 
     parent tm_156; 
     power_12 5057.1565+62.4278j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:807 { 
     name tn_408; 
     phases CS; 
     parent tm_157; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:808 { 
     name tn_409; 
     phases BS; 
     parent tm_158; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:809 { 
     name tn_410; 
     phases CS; 
     parent tm_159; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:810 { 
     name tn_411; 
     phases CS; 
     parent tm_160; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:811 { 
     name tn_412; 
     phases CS; 
     parent tm_161; 
     power_12 18964.337+234.1043j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:812 { 
     name tn_413; 
     phases CS; 
     parent tm_162; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:813 { 
     name tn_414; 
     phases CS; 
     parent tm_163; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:814 { 
     name tn_415; 
     phases CS; 
     parent tm_164; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:815 { 
     name tn_416; 
     phases CS; 
     parent tm_165; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:816 { 
     name tn_417; 
     phases CS; 
     parent tm_166; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:817 { 
     name tn_418; 
     phases CS; 
     parent tm_167; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:818 { 
     name tn_419; 
     phases CS; 
     parent tm_168; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:819 { 
     name tn_420; 
     phases CS; 
     parent tm_169; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:820 { 
     name tn_421; 
     phases CS; 
     parent tm_170; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:821 { 
     name tn_422; 
     phases CS; 
     parent tm_171; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:822 { 
     name tn_423; 
     phases BS; 
     parent tm_172; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:823 { 
     name tn_424; 
     phases CS; 
     parent tm_173; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:824 { 
     name tn_425; 
     phases CS; 
     parent tm_174; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:825 { 
     name tn_426; 
     phases CS; 
     parent tm_175; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:826 { 
     name tn_427; 
     phases BS; 
     parent tm_176; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:827 { 
     name tn_428; 
     phases CS; 
     parent tm_177; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:828 { 
     name tn_429; 
     phases CS; 
     parent tm_178; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:829 { 
     name tn_430; 
     phases BS; 
     parent tm_179; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:830 { 
     name tn_431; 
     phases BS; 
     parent tm_180; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:831 { 
     name tn_432; 
     phases CS; 
     parent tm_181; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:832 { 
     name tn_433; 
     phases BS; 
     parent tm_182; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:833 { 
     name tn_434; 
     phases BS; 
     parent tm_183; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:834 { 
     name tn_435; 
     phases BS; 
     parent tm_184; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:835 { 
     name tn_436; 
     phases BS; 
     parent tm_185; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:836 { 
     name tn_437; 
     phases BS; 
     parent tm_186; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:837 { 
     name tn_438; 
     phases BS; 
     parent tm_187; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:838 { 
     name tn_439; 
     phases BS; 
     parent tm_188; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:839 { 
     name tn_440; 
     phases BS; 
     parent tm_189; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:840 { 
     name tn_441; 
     phases BS; 
     parent tm_190; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:841 { 
     name tn_442; 
     phases CS; 
     parent tm_191; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:842 { 
     name tn_443; 
     phases CS; 
     parent tm_192; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:843 { 
     name tn_444; 
     phases CS; 
     parent tm_193; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:844 { 
     name tn_445; 
     phases BS; 
     parent tm_194; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:845 { 
     name tn_446; 
     phases CS; 
     parent tm_195; 
     power_12 15171.4696+187.2834j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:846 { 
     name tn_447; 
     phases CS; 
     parent tm_196; 
     power_12 31607.2283+390.1738j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:847 { 
     name tn_448; 
     phases CS; 
     parent tm_197; 
     power_12 25285.7827+312.1391j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:848 { 
     name tn_449; 
     phases CS; 
     parent tm_198; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:849 { 
     name tn_450; 
     phases CS; 
     parent tm_199; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:850 { 
     name tn_451; 
     phases CS; 
     parent tm_200; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:851 { 
     name tn_452; 
     phases CS; 
     parent tm_201; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:852 { 
     name tn_453; 
     phases CS; 
     parent tm_202; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:853 { 
     name tn_454; 
     phases BS; 
     parent tm_203; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:854 { 
     name tn_455; 
     phases BS; 
     parent tm_204; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:855 { 
     name tn_456; 
     phases BS; 
     parent tm_205; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:856 { 
     name tn_457; 
     phases BS; 
     parent tm_206; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:857 { 
     name tn_458; 
     phases CS; 
     parent tm_207; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:858 { 
     name tn_459; 
     phases BS; 
     parent tm_208; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:859 { 
     name tn_460; 
     phases BS; 
     parent tm_209; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:860 { 
     name tn_461; 
     phases BS; 
     parent tm_210; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:861 { 
     name tn_462; 
     phases CS; 
     parent tm_211; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:862 { 
     name tn_463; 
     phases CS; 
     parent tm_212; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:863 { 
     name tn_464; 
     phases CS; 
     parent tm_213; 
     power_12 12642.8913+156.0695j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:864 { 
     name tn_465; 
     phases BS; 
     parent tm_214; 
     power_12 42249.4104+1286.3072j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:865 { 
     name tn_466; 
     phases BS; 
     parent tm_215; 
     power_12 8894.6127+270.8015j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:866 { 
     name tn_467; 
     phases BS; 
     parent tm_216; 
     power_12 2223.6532+67.7004j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:867 { 
     name tn_468; 
     phases BS; 
     parent tm_217; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:868 { 
     name tn_469; 
     phases BS; 
     parent tm_218; 
     power_12 11118.2659+338.5019j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:869 { 
     name tn_470; 
     phases BS; 
     parent tm_219; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:870 { 
     name tn_471; 
     phases BS; 
     parent tm_220; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:871 { 
     name tn_472; 
     phases BS; 
     parent tm_221; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:872 { 
     name tn_473; 
     phases BS; 
     parent tm_222; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:873 { 
     name tn_474; 
     phases BS; 
     parent tm_223; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:874 { 
     name tn_475; 
     phases BS; 
     parent tm_224; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:875 { 
     name tn_476; 
     phases BS; 
     parent tm_225; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:876 { 
     name tn_477; 
     phases BS; 
     parent tm_226; 
     power_12 2223.6532+67.7004j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:877 { 
     name tn_478; 
     phases BS; 
     parent tm_227; 
     power_12 25016.0983+761.6293j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:878 { 
     name tn_479; 
     phases BS; 
     parent tm_228; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:879 { 
     name tn_480; 
     phases BS; 
     parent tm_229; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:880 { 
     name tn_481; 
     phases AS; 
     parent tm_230; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:881 { 
     name tn_482; 
     phases AS; 
     parent tm_231; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:882 { 
     name tn_483; 
     phases AS; 
     parent tm_232; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:883 { 
     name tn_484; 
     phases AS; 
     parent tm_233; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:884 { 
     name tn_485; 
     phases BS; 
     parent tm_234; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:885 { 
     name tn_486; 
     phases AS; 
     parent tm_235; 
     power_12 15564.4725+222.4254j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:886 { 
     name tn_487; 
     phases AS; 
     parent tm_236; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:887 { 
     name tn_488; 
     phases BS; 
     parent tm_237; 
     power_12 8338.6994+253.8764j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:888 { 
     name tn_489; 
     phases BS; 
     parent tm_238; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:889 { 
     name tn_490; 
     phases BS; 
     parent tm_239; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:890 { 
     name tn_491; 
     phases BS; 
     parent tm_240; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:891 { 
     name tn_492; 
     phases AS; 
     parent tm_241; 
     power_12 7782.2362+111.2127j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:892 { 
     name tn_493; 
     phases BS; 
     parent tm_242; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:893 { 
     name tn_494; 
     phases BS; 
     parent tm_243; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:894 { 
     name tn_495; 
     phases BS; 
     parent tm_244; 
     power_12 2223.6532+67.7004j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:895 { 
     name tn_496; 
     phases CS; 
     parent tm_245; 
     power_12 7585.7348+93.6417j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:896 { 
     name tn_497; 
     phases BS; 
     parent tm_246; 
     power_12 5559.1329+169.2509j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:897 { 
     name tn_498; 
     phases AS; 
     parent tm_247; 
     power_12 10000+5000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:898 { 
     name tn_499; 
     phases BS; 
     parent tm_248; 
     power_12 10000+5000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:899 { 
     name tn_500; 
     phases CS; 
     parent tm_249; 
     power_12 10000+5000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:900 { 
     name tn_501; 
     phases BS; 
     parent tm_250; 
     power_12 3335.4798+101.5506j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:901 { 
     name tn_502; 
     phases AS; 
     parent tm_251; 
     power_12 10000+5000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object underground_line:1740 { 
     name ul_1; 
     phases ABCN; 
     from node_1; 
     to node_2; 
     length 51.730; 
     configuration line_configuration:21; 
} 

object underground_line:1779 { 
     name ul_2; 
     phases BN; 
     from node_62; 
     to node_63; 
     length 827.800; 
     configuration line_configuration:36; 
} 

object underground_line:1780 { 
     name ul_3; 
     phases BN; 
     from node_63; 
     to node_64; 
     length 70.200; 
     configuration line_configuration:36; 
} 

object underground_line:1781 { 
     name ul_4; 
     phases BN; 
     from node_62; 
     to node_296; 
     length 804.500; 
     configuration line_configuration:36; 
} 

object underground_line:1782 { 
     name ul_5; 
     phases BN; 
     from node_63; 
     to node_66; 
     length 65.600; 
     configuration line_configuration:36; 
} 

object underground_line:1795 { 
     name ul_6; 
     phases BN; 
     from node_86; 
     to node_87; 
     length 276.800; 
     configuration line_configuration:36; 
} 

object underground_line:1796 { 
     name ul_7; 
     phases BN; 
     from node_86; 
     to node_88; 
     length 201.700; 
     configuration line_configuration:36; 
} 

object underground_line:1798 { 
     name ul_8; 
     phases BN; 
     from node_90; 
     to node_91; 
     length 222.300; 
     configuration line_configuration:36; 
} 

object underground_line:1799 { 
     name ul_9; 
     phases BN; 
     from node_90; 
     to node_92; 
     length 576.400; 
     configuration line_configuration:36; 
} 

object underground_line:1822 { 
     name ul_10; 
     phases AN; 
     from node_128; 
     to node_130; 
     length 75.400; 
     configuration line_configuration:26; 
} 

object underground_line:1824 { 
     name ul_11; 
     phases AN; 
     from node_128; 
     to node_132; 
     length 803.392; 
     configuration line_configuration:26; 
} 

object underground_line:1826 { 
     name ul_12; 
     phases AN; 
     from node_132; 
     to node_134; 
     length 861.800; 
     configuration line_configuration:26; 
} 

object underground_line:1827 { 
     name ul_13; 
     phases AN; 
     from node_132; 
     to node_301; 
     length 1137.145; 
     configuration line_configuration:26; 
} 

object underground_line:1834 { 
     name ul_14; 
     phases AN; 
     from node_146; 
     to node_147; 
     length 160.500; 
     configuration line_configuration:26; 
} 

object underground_line:1836 { 
     name ul_15; 
     phases AN; 
     from node_150; 
     to node_151; 
     length 237.200; 
     configuration line_configuration:26; 
} 

object underground_line:1837 { 
     name ul_16; 
     phases AN; 
     from node_150; 
     to node_152; 
     length 458.912; 
     configuration line_configuration:26; 
} 

object underground_line:1838 { 
     name ul_17; 
     phases AN; 
     from node_152; 
     to node_153; 
     length 344.600; 
     configuration line_configuration:26; 
} 

object underground_line:1839 { 
     name ul_18; 
     phases AN; 
     from node_152; 
     to node_154; 
     length 272.300; 
     configuration line_configuration:26; 
} 

object underground_line:1840 { 
     name ul_19; 
     phases AN; 
     from node_152; 
     to node_155; 
     length 316.033; 
     configuration line_configuration:26; 
} 

object underground_line:1841 { 
     name ul_20; 
     phases AN; 
     from node_155; 
     to node_156; 
     length 263.800; 
     configuration line_configuration:26; 
} 

object underground_line:1842 { 
     name ul_21; 
     phases AN; 
     from node_155; 
     to node_157; 
     length 201.700; 
     configuration line_configuration:26; 
} 

object underground_line:1843 { 
     name ul_22; 
     phases AN; 
     from node_155; 
     to node_158; 
     length 768.700; 
     configuration line_configuration:26; 
} 

object underground_line:1844 { 
     name ul_23; 
     phases AN; 
     from node_150; 
     to node_159; 
     length 1133.500; 
     configuration line_configuration:26; 
} 

object underground_line:1845 { 
     name ul_24; 
     phases AN; 
     from node_159; 
     to node_160; 
     length 222.400; 
     configuration line_configuration:26; 
} 

object underground_line:1846 { 
     name ul_25; 
     phases AN; 
     from node_160; 
     to node_161; 
     length 620.800; 
     configuration line_configuration:26; 
} 

object underground_line:1847 { 
     name ul_26; 
     phases AN; 
     from node_160; 
     to node_162; 
     length 624.100; 
     configuration line_configuration:26; 
} 

object underground_line:1848 { 
     name ul_27; 
     phases AN; 
     from node_159; 
     to node_163; 
     length 1893.700; 
     configuration line_configuration:26; 
} 

object underground_line:1851 { 
     name ul_28; 
     phases CN; 
     from node_168; 
     to node_169; 
     length 296.800; 
     configuration line_configuration:37; 
} 

object underground_line:1852 { 
     name ul_29; 
     phases CN; 
     from node_168; 
     to node_170; 
     length 72.900; 
     configuration line_configuration:37; 
} 

object underground_line:1853 { 
     name ul_30; 
     phases CN; 
     from node_168; 
     to node_171; 
     length 693.339; 
     configuration line_configuration:37; 
} 

object underground_line:1854 { 
     name ul_31; 
     phases CN; 
     from node_171; 
     to node_172; 
     length 401.300; 
     configuration line_configuration:37; 
} 

object underground_line:1855 { 
     name ul_32; 
     phases CN; 
     from node_171; 
     to node_173; 
     length 454.839; 
     configuration line_configuration:37; 
} 

object underground_line:1856 { 
     name ul_33; 
     phases CN; 
     from node_173; 
     to node_174; 
     length 201.300; 
     configuration line_configuration:37; 
} 

object underground_line:1857 { 
     name ul_34; 
     phases CN; 
     from node_173; 
     to node_175; 
     length 460.400; 
     configuration line_configuration:37; 
} 

object underground_line:1858 { 
     name ul_35; 
     phases CN; 
     from node_173; 
     to node_176; 
     length 550.958; 
     configuration line_configuration:37; 
} 

object underground_line:1859 { 
     name ul_36; 
     phases CN; 
     from node_176; 
     to node_177; 
     length 102.694; 
     configuration line_configuration:37; 
} 

object underground_line:1860 { 
     name ul_37; 
     phases CN; 
     from node_176; 
     to node_178; 
     length 158.642; 
     configuration line_configuration:37; 
} 

object underground_line:1861 { 
     name ul_38; 
     phases CN; 
     from node_176; 
     to node_179; 
     length 334.792; 
     configuration line_configuration:37; 
} 

object underground_line:1862 { 
     name ul_39; 
     phases CN; 
     from node_179; 
     to node_180; 
     length 88.181; 
     configuration line_configuration:37; 
} 

object underground_line:1863 { 
     name ul_40; 
     phases CN; 
     from node_179; 
     to node_181; 
     length 283.254; 
     configuration line_configuration:37; 
} 

object underground_line:1864 { 
     name ul_41; 
     phases CN; 
     from node_179; 
     to node_182; 
     length 228.880; 
     configuration line_configuration:37; 
} 

object underground_line:1870 { 
     name ul_42; 
     phases CN; 
     from node_190; 
     to node_191; 
     length 94.542; 
     configuration line_configuration:37; 
} 

object underground_line:1871 { 
     name ul_43; 
     phases CN; 
     from node_190; 
     to node_192; 
     length 526.924; 
     configuration line_configuration:37; 
} 

object underground_line:1872 { 
     name ul_44; 
     phases CN; 
     from node_192; 
     to node_193; 
     length 516.343; 
     configuration line_configuration:37; 
} 

object underground_line:1873 { 
     name ul_45; 
     phases CN; 
     from node_195; 
     to node_194; 
     length 134.500; 
     configuration line_configuration:37; 
} 

object underground_line:1874 { 
     name ul_46; 
     phases CN; 
     from node_192; 
     to node_195; 
     length 669.195; 
     configuration line_configuration:37; 
} 

object underground_line:1875 { 
     name ul_47; 
     phases CN; 
     from node_195; 
     to node_196; 
     length 269.959; 
     configuration line_configuration:37; 
} 

object underground_line:1876 { 
     name ul_48; 
     phases CN; 
     from node_190; 
     to node_197; 
     length 590.579; 
     configuration line_configuration:37; 
} 

object underground_line:1877 { 
     name ul_49; 
     phases CN; 
     from node_197; 
     to node_198; 
     length 221.021; 
     configuration line_configuration:37; 
} 

object underground_line:1878 { 
     name ul_50; 
     phases CN; 
     from node_197; 
     to node_199; 
     length 748.609; 
     configuration line_configuration:37; 
} 

object underground_line:1879 { 
     name ul_51; 
     phases CN; 
     from node_197; 
     to node_306; 
     length 178.400; 
     configuration line_configuration:37; 
} 

object underground_line:1880 { 
     name ul_52; 
     phases CN; 
     from node_200; 
     to node_201; 
     length 365.067; 
     configuration line_configuration:37; 
} 

object underground_line:1881 { 
     name ul_53; 
     phases CN; 
     from node_200; 
     to node_202; 
     length 303.795; 
     configuration line_configuration:37; 
} 

object underground_line:1882 { 
     name ul_54; 
     phases CN; 
     from node_200; 
     to node_203; 
     length 126.421; 
     configuration line_configuration:37; 
} 

object underground_line:1883 { 
     name ul_55; 
     phases CN; 
     from node_203; 
     to node_204; 
     length 278.768; 
     configuration line_configuration:37; 
} 

object underground_line:1884 { 
     name ul_56; 
     phases CN; 
     from node_203; 
     to node_205; 
     length 325.784; 
     configuration line_configuration:37; 
} 

object underground_line:1885 { 
     name ul_57; 
     phases CN; 
     from node_205; 
     to node_206; 
     length 1041.699; 
     configuration line_configuration:37; 
} 

object underground_line:1886 { 
     name ul_58; 
     phases CN; 
     from node_205; 
     to node_207; 
     length 72.225; 
     configuration line_configuration:37; 
} 

object underground_line:1889 { 
     name ul_59; 
     phases CN; 
     from node_211; 
     to node_212; 
     length 67.962; 
     configuration line_configuration:37; 
} 

object underground_line:1890 { 
     name ul_60; 
     phases CN; 
     from node_211; 
     to node_213; 
     length 125.159; 
     configuration line_configuration:37; 
} 

object underground_line:1891 { 
     name ul_61; 
     phases CN; 
     from node_211; 
     to node_214; 
     length 307.866; 
     configuration line_configuration:37; 
} 

object underground_line:1894 { 
     name ul_62; 
     phases BN; 
     from node_221; 
     to node_219; 
     length 227.544; 
     configuration line_configuration:36; 
} 

object underground_line:1899 { 
     name ul_63; 
     phases BN; 
     from node_223; 
     to node_225; 
     length 126.669; 
     configuration line_configuration:36; 
} 

object underground_line:1900 { 
     name ul_64; 
     phases BN; 
     from node_224; 
     to node_226; 
     length 356.111; 
     configuration line_configuration:36; 
} 

object underground_line:1902 { 
     name ul_65; 
     phases BN; 
     from node_227; 
     to node_228; 
     length 473.778; 
     configuration line_configuration:36; 
} 

object underground_line:1903 { 
     name ul_66; 
     phases BN; 
     from node_227; 
     to node_229; 
     length 555.790; 
     configuration line_configuration:36; 
} 

object underground_line:1904 { 
     name ul_67; 
     phases BN; 
     from node_229; 
     to node_230; 
     length 189.403; 
     configuration line_configuration:36; 
} 

object underground_line:1913 { 
     name ul_68; 
     phases CN; 
     from node_243; 
     to node_244; 
     length 425.203; 
     configuration line_configuration:37; 
} 

object underground_line:1914 { 
     name ul_69; 
     phases CN; 
     from node_243; 
     to node_245; 
     length 582.899; 
     configuration line_configuration:37; 
} 

object underground_line:1915 { 
     name ul_70; 
     phases CN; 
     from node_245; 
     to node_246; 
     length 171.863; 
     configuration line_configuration:37; 
} 

object underground_line:1916 { 
     name ul_71; 
     phases CN; 
     from node_245; 
     to node_247; 
     length 769.244; 
     configuration line_configuration:37; 
} 

object underground_line:1917 { 
     name ul_72; 
     phases CN; 
     from node_247; 
     to node_248; 
     length 428.184; 
     configuration line_configuration:37; 
} 

object underground_line:1918 { 
     name ul_73; 
     phases CN; 
     from node_247; 
     to node_249; 
     length 372.600; 
     configuration line_configuration:37; 
} 

object underground_line:1923 { 
     name ul_74; 
     phases BN; 
     from node_255; 
     to node_256; 
     length 425.087; 
     configuration line_configuration:36; 
} 

object underground_line:1924 { 
     name ul_75; 
     phases BN; 
     from node_255; 
     to node_257; 
     length 618.416; 
     configuration line_configuration:36; 
} 

object underground_line:1927 { 
     name ul_76; 
     phases BN; 
     from node_260; 
     to node_261; 
     length 701.875; 
     configuration line_configuration:36; 
} 

object underground_line:1928 { 
     name ul_77; 
     phases BN; 
     from node_260; 
     to node_262; 
     length 936.435; 
     configuration line_configuration:36; 
} 

object underground_line:1933 { 
     name ul_78; 
     phases BCN; 
     from node_264; 
     to node_269; 
     length 4976.801; 
     configuration line_configuration:48; 
} 

object underground_line:1934 { 
     name ul_79; 
     phases CN; 
     from node_269; 
     to node_270; 
     length 1742.937; 
     configuration line_configuration:37; 
} 

object underground_line:1935 { 
     name ul_80; 
     phases BN; 
     from node_269; 
     to node_271; 
     length 7612.900; 
     configuration line_configuration:36; 
} 

object underground_line:1938 { 
     name ul_81; 
     phases BN; 
     from node_276; 
     to node_277; 
     length 111.401; 
     configuration line_configuration:36; 
} 

object underground_line:1939 { 
     name ul_82; 
     phases BN; 
     from node_276; 
     to node_278; 
     length 437.420; 
     configuration line_configuration:36; 
} 

object underground_line:1940 { 
     name ul_83; 
     phases BN; 
     from node_278; 
     to node_279; 
     length 416.676; 
     configuration line_configuration:36; 
} 

object underground_line:1941 { 
     name ul_84; 
     phases BN; 
     from node_278; 
     to node_280; 
     length 571.302; 
     configuration line_configuration:36; 
} 

object underground_line:1942 { 
     name ul_85; 
     phases BN; 
     from node_278; 
     to node_281; 
     length 566.605; 
     configuration line_configuration:36; 
} 

object underground_line:1943 { 
     name ul_86; 
     phases BN; 
     from node_281; 
     to node_282; 
     length 329.119; 
     configuration line_configuration:36; 
} 

object underground_line:1944 { 
     name ul_87; 
     phases BN; 
     from node_281; 
     to node_283; 
     length 580.102; 
     configuration line_configuration:36; 
} 

object underground_line:1945 { 
     name ul_88; 
     phases BN; 
     from node_283; 
     to node_284; 
     length 129.611; 
     configuration line_configuration:36; 
} 

object underground_line:1946 { 
     name ul_89; 
     phases BN; 
     from node_283; 
     to node_285; 
     length 338.577; 
     configuration line_configuration:36; 
} 

object underground_line:1947 { 
     name ul_90; 
     phases BN; 
     from node_284; 
     to node_286; 
     length 221.130; 
     configuration line_configuration:36; 
} 

object underground_line:1948 { 
     name ul_91; 
     phases BN; 
     from node_284; 
     to node_287; 
     length 661.023; 
     configuration line_configuration:36; 
} 

object underground_line:1949 { 
     name ul_92; 
     phases BN; 
     from node_283; 
     to node_288; 
     length 364.846; 
     configuration line_configuration:36; 
} 

object underground_line:1950 { 
     name ul_93; 
     phases BN; 
     from node_288; 
     to node_289; 
     length 463.546; 
     configuration line_configuration:36; 
} 

object underground_line:1951 { 
     name ul_94; 
     phases BN; 
     from node_288; 
     to node_290; 
     length 1572.450; 
     configuration line_configuration:36; 
} 

object underground_line:1953 { 
     name ul_95; 
     phases BN; 
     from node_291; 
     to node_292; 
     length 3048.485; 
     configuration line_configuration:36; 
} 

object underground_line:1954 { 
     name ul_96; 
     phases BN; 
     from node_62; 
     to node_295; 
     length 20.200; 
     configuration line_configuration:36; 
} 

object underground_line:1955 { 
     name ul_97; 
     phases BN; 
     from node_296; 
     to node_65; 
     length 755.208; 
     configuration line_configuration:36; 
} 

object underground_line:1956 { 
     name ul_98; 
     phases BN; 
     from node_65; 
     to node_297; 
     length 311.300; 
     configuration line_configuration:36; 
} 

object underground_line:1957 { 
     name ul_99; 
     phases BN; 
     from node_95; 
     to node_298; 
     length 707.231; 
     configuration line_configuration:36; 
} 

object underground_line:1958 { 
     name ul_100; 
     phases BN; 
     from node_298; 
     to node_299; 
     length 956.962; 
     configuration line_configuration:36; 
} 

object underground_line:1959 { 
     name ul_101; 
     phases BN; 
     from node_299; 
     to node_300; 
     length 243.621; 
     configuration line_configuration:36; 
} 

object underground_line:1960 { 
     name ul_102; 
     phases AN; 
     from node_301; 
     to node_136; 
     length 625.181; 
     configuration line_configuration:26; 
} 

object underground_line:1961 { 
     name ul_103; 
     phases AN; 
     from node_136; 
     to node_302; 
     length 71.300; 
     configuration line_configuration:26; 
} 

object underground_line:1962 { 
     name ul_104; 
     phases AN; 
     from node_136; 
     to node_303; 
     length 82.000; 
     configuration line_configuration:26; 
} 

object underground_line:1963 { 
     name ul_105; 
     phases AN; 
     from node_301; 
     to node_304; 
     length 80.500; 
     configuration line_configuration:26; 
} 

object underground_line:1964 { 
     name ul_106; 
     phases AN; 
     from node_301; 
     to node_305; 
     length 241.000; 
     configuration line_configuration:26; 
} 

object underground_line:1965 { 
     name ul_107; 
     phases AN; 
     from node_308; 
     to node_149; 
     length 468.700; 
     configuration line_configuration:26; 
} 

object underground_line:1966 { 
     name ul_108; 
     phases AN; 
     from node_308; 
     to node_309; 
     length 747.100; 
     configuration line_configuration:26; 
} 

object underground_line:1967 { 
     name ul_109; 
     phases BN; 
     from node_310; 
     to node_260; 
     length 284.600; 
     configuration line_configuration:36; 
} 

object underground_line:1968 { 
     name ul_110; 
     phases BN; 
     from node_310; 
     to node_311; 
     length 356.800; 
     configuration line_configuration:36; 
} 

object underground_line:1969 { 
     name ul_111; 
     phases BN; 
     from node_300; 
     to node_312; 
     length 399.400; 
     configuration line_configuration:36; 
} 

object underground_line:1973 { 
     name ul_112; 
     phases AN; 
     from node_115; 
     to node_317; 
     length 203.300; 
     configuration line_configuration:26; 
} 

object underground_line:1974 { 
     name ul_113; 
     phases BN; 
     from node_318; 
     to node_319; 
     length 381.800; 
     configuration line_configuration:42; 
} 

object underground_line:1976 { 
     name ul_114; 
     phases AN; 
     from node_308; 
     to node_322; 
     length 174.900; 
     configuration line_configuration:26; 
} 

object underground_line:1978 { 
     name ul_115; 
     phases CN; 
     from node_191; 
     to node_324; 
     length 226.800; 
     configuration line_configuration:37; 
} 

object underground_line:1979 { 
     name ul_116; 
     phases ABCN; 
     from node_1; 
     to node_332; 
     length 5.491; 
     configuration line_configuration:21; 
} 

object underground_line:1981 { 
     name ul_117; 
     phases CN; 
     from node_306; 
     to node_200; 
     length 698.608; 
     configuration line_configuration:37; 
} 

object underground_line_conductor:2 { 
     //name 1000 AAC (Tape); 
     rating.summer.continuous 775.0; 
     outer_diameter 1.87; 
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.15; 
     conductor_resistance 0.0222; 
     neutral_gmr 0.0732739718442675 ft; 
     neutral_resistance 0.05; 
     neutral_diameter 0.102; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:5 { 
     //name 1/0 AAC (Conc); 
     rating.summer.continuous 142.0; 
     outer_diameter 1.27; 
     conductor_gmr 0.01142 ft; 
     conductor_diameter 0.362; 
     conductor_resistance 0.88704; 
     neutral_gmr 0.0489686771417213 ft; 
     neutral_resistance 13.86528; 
     neutral_diameter 0.0641; 
     neutral_strands 16.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

// Recorders

object recorder { 
	parent reg_1;
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "R1-12.47-2_reg1_output.csv"; 
}; 

object recorder { 
	parent cap_1;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R1-12.47-2_capacitor1.csv; 
    interval 60; 
    limit 1440; 
}; 



object voltdump {
     filename result.csv;
     mode RECT;
}
