// $Id: R5-12.47-1.glm 
// 13.8 kV feeder 
//********************************************* 
clock{ 
     timezone EST+8EDT; 
     timestamp '2000-01-01 0:00:00'; 
     stoptime '2000-01-01 0:00:01'; 

} 

#set profiler=1 
//********************************************* 
// modules 
module tape; 
module powerflow{ 
     solver_method NR; 
      default_maximum_voltage_error 1e-6;
}; 

//********************************************* 
object regulator:1728 { 
     name R5-12-47-1_reg_1; 
     from R5-12-47-1_node_266; 
     to R5-12-47-1_meter_49; 
     phases ABCN; 
     configuration feeder_reg_cfg; 
} 

object regulator_configuration:1729 { 
     name feeder_reg_cfg; 
     Control OUTPUT_VOLTAGE; 
     band_center 8300.0; 
     band_width 132; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object capacitor:1724 { 
     name R5-12-47-1_cap_1; 
     phases ABCN; 
     pt_phase B; 
     parent R5-12-47-1_node_261; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 8300; 
     voltage_set_low 7900; 
     capacitor_A 0.4 MVAr; 
     capacitor_B 0.4 MVAr; 
     capacitor_C 0.4 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43; 
} 

object capacitor:1725 { 
     name R5-12-47-1_cap_2; 
     phases ABCN; 
     pt_phase B; 
     parent R5-12-47-1_node_262; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 8300; 
     voltage_set_low 7900; 
     capacitor_A 0.2 MVAr; 
     capacitor_B 0.2 MVAr; 
     capacitor_C 0.2 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43; 
} 

object capacitor:1726 { 
     name R5-12-47-1_cap_3; 
     phases ABCN; 
     pt_phase B; 
     parent R5-12-47-1_node_263; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 8300; 
     voltage_set_low 7900; 
     capacitor_A 0.4 MVAr; 
     capacitor_B 0.4 MVAr; 
     capacitor_C 0.4 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43; 
} 

object fuse:1662 { 
     name R5-12-47-1_fuse_1; 
     phases ABCN; 
     from R5-12-47-1_node_4; 
     to R5-12-47-1_node_3; 
     current_limit 50000;// 150; 
     status CLOSED; 
} 

object fuse:1663 { 
     name R5-12-47-1_fuse_2; 
     phases CN; 
     from R5-12-47-1_node_7; 
     to R5-12-47-1_node_8; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:1664 { 
     name R5-12-47-1_fuse_3; 
     phases BN; 
     from R5-12-47-1_node_16; 
     to R5-12-47-1_node_17; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1665 { 
     name R5-12-47-1_fuse_4; 
     phases CN; 
     from R5-12-47-1_node_19; 
     to R5-12-47-1_node_20; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1666 { 
     name R5-12-47-1_fuse_5; 
     phases BN; 
     from R5-12-47-1_node_31; 
     to R5-12-47-1_node_30; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1667 { 
     name R5-12-47-1_fuse_6; 
     phases ABCN; 
     from R5-12-47-1_node_56; 
     to R5-12-47-1_node_54; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:1668 { 
     name R5-12-47-1_fuse_7; 
     phases ABCN; 
     from R5-12-47-1_node_13; 
     to R5-12-47-1_node_57; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1669 { 
     name R5-12-47-1_fuse_8; 
     phases ABCN; 
     from R5-12-47-1_node_65; 
     to R5-12-47-1_node_66; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1670 { 
     name R5-12-47-1_fuse_9; 
     phases ABCN; 
     from R5-12-47-1_node_70; 
     to R5-12-47-1_node_72; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1671 { 
     name R5-12-47-1_fuse_10; 
     phases ABCN; 
     from R5-12-47-1_node_73; 
     to R5-12-47-1_node_76; 
     current_limit 50000;// 175; 
     status CLOSED; 
} 

object fuse:1672 { 
     name R5-12-47-1_fuse_11; 
     phases ACN; 
     from R5-12-47-1_node_103; 
     to R5-12-47-1_node_85; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1673 { 
     name R5-12-47-1_fuse_12; 
     phases AN; 
     from R5-12-47-1_node_87; 
     to R5-12-47-1_node_88; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1674 { 
     name R5-12-47-1_fuse_13; 
     phases CN; 
     from R5-12-47-1_node_101; 
     to R5-12-47-1_node_93; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1675 { 
     name R5-12-47-1_fuse_14; 
     phases BN; 
     from R5-12-47-1_node_96; 
     to R5-12-47-1_node_97; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1676 { 
     name R5-12-47-1_fuse_15; 
     phases AN; 
     from R5-12-47-1_node_99; 
     to R5-12-47-1_node_100; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1677 { 
     name R5-12-47-1_fuse_16; 
     phases BCN; 
     from R5-12-47-1_node_139; 
     to R5-12-47-1_node_121; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1678 { 
     name R5-12-47-1_fuse_17; 
     phases CN; 
     from R5-12-47-1_node_161; 
     to R5-12-47-1_node_138; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1679 { 
     name R5-12-47-1_fuse_18; 
     phases CN; 
     from R5-12-47-1_node_150; 
     to R5-12-47-1_node_151; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1680 { 
     name R5-12-47-1_fuse_19; 
     phases BN; 
     from R5-12-47-1_node_169; 
     to R5-12-47-1_node_155; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1681 { 
     name R5-12-47-1_fuse_20; 
     phases BN; 
     from R5-12-47-1_node_157; 
     to R5-12-47-1_node_158; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:1682 { 
     name R5-12-47-1_fuse_21; 
     phases ACN; 
     from R5-12-47-1_node_167; 
     to R5-12-47-1_node_168; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1683 { 
     name R5-12-47-1_fuse_22; 
     phases CN; 
     from R5-12-47-1_node_42; 
     to R5-12-47-1_node_174; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1684 { 
     name R5-12-47-1_fuse_23; 
     phases CN; 
     from R5-12-47-1_node_47; 
     to R5-12-47-1_node_180; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1685 { 
     name R5-12-47-1_fuse_24; 
     phases ABCN; 
     from R5-12-47-1_node_29; 
     to R5-12-47-1_node_181; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1686 { 
     name R5-12-47-1_fuse_25; 
     phases BN; 
     from R5-12-47-1_node_102; 
     to R5-12-47-1_node_190; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1687 { 
     name R5-12-47-1_fuse_26; 
     phases BN; 
     from R5-12-47-1_node_106; 
     to R5-12-47-1_node_191; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1688 { 
     name R5-12-47-1_fuse_27; 
     phases CN; 
     from R5-12-47-1_node_110; 
     to R5-12-47-1_node_195; 
     current_limit 50000;// 75; 
     status CLOSED; 
} 

object fuse:1689 { 
     name R5-12-47-1_fuse_28; 
     phases ACN; 
     from R5-12-47-1_node_143; 
     to R5-12-47-1_node_203; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1690 { 
     name R5-12-47-1_fuse_29; 
     phases CN; 
     from R5-12-47-1_node_142; 
     to R5-12-47-1_node_207; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1691 { 
     name R5-12-47-1_fuse_30; 
     phases BN; 
     from R5-12-47-1_node_141; 
     to R5-12-47-1_node_211; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1692 { 
     name R5-12-47-1_fuse_31; 
     phases AN; 
     from R5-12-47-1_node_140; 
     to R5-12-47-1_node_214; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1693 { 
     name R5-12-47-1_fuse_32; 
     phases CN; 
     from R5-12-47-1_node_6; 
     to R5-12-47-1_node_217; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:1694 { 
     name R5-12-47-1_fuse_33; 
     phases ABN; 
     from R5-12-47-1_node_137; 
     to R5-12-47-1_node_223; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1695 { 
     name R5-12-47-1_fuse_34; 
     phases AN; 
     from R5-12-47-1_node_135; 
     to R5-12-47-1_node_227; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1696 { 
     name R5-12-47-1_fuse_35; 
     phases CN; 
     from R5-12-47-1_node_125; 
     to R5-12-47-1_node_231; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1697 { 
     name R5-12-47-1_fuse_36; 
     phases BN; 
     from R5-12-47-1_node_148; 
     to R5-12-47-1_node_232; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1698 { 
     name R5-12-47-1_fuse_37; 
     phases AN; 
     from R5-12-47-1_node_144; 
     to R5-12-47-1_node_233; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1699 { 
     name R5-12-47-1_fuse_38; 
     phases BN; 
     from R5-12-47-1_node_147; 
     to R5-12-47-1_node_236; 
     current_limit 50000;// 75; 
     status CLOSED; 
} 

object fuse:1700 { 
     name R5-12-47-1_fuse_39; 
     phases CN; 
     from R5-12-47-1_node_162; 
     to R5-12-47-1_node_243; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1701 { 
     name R5-12-47-1_fuse_40; 
     phases CN; 
     from R5-12-47-1_node_134; 
     to R5-12-47-1_node_248; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:1702 { 
     name R5-12-47-1_fuse_41; 
     phases BN; 
     from R5-12-47-1_node_159; 
     to R5-12-47-1_node_249; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:1703 { 
     name R5-12-47-1_fuse_42; 
     phases BN; 
     from R5-12-47-1_node_38; 
     to R5-12-47-1_node_251; 
     current_limit 50000;// 75; 
     status CLOSED; 
} 

object fuse:1704 { 
     name R5-12-47-1_fuse_43; 
     phases BN; 
     from R5-12-47-1_node_40; 
     to R5-12-47-1_node_252; 
     current_limit 50000;// 75; 
     status CLOSED; 
} 

object fuse:1705 { 
     name R5-12-47-1_fuse_44; 
     phases ABCN; 
     from R5-12-47-1_node_49; 
     to R5-12-47-1_node_253; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1706 { 
     name R5-12-47-1_fuse_45; 
     phases ABCN; 
     from R5-12-47-1_node_55; 
     to R5-12-47-1_node_254; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:1707 { 
     name R5-12-47-1_fuse_46; 
     phases ABCN; 
     from R5-12-47-1_node_67; 
     to R5-12-47-1_node_255; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1708 { 
     name R5-12-47-1_fuse_47; 
     phases ABCN; 
     from R5-12-47-1_node_62; 
     to R5-12-47-1_node_256; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1709 { 
     name R5-12-47-1_fuse_48; 
     phases BN; 
     from R5-12-47-1_node_109; 
     to R5-12-47-1_node_257; 
     current_limit 50000;// 75; 
     status CLOSED; 
} 

object fuse:1710 { 
     name R5-12-47-1_fuse_49; 
     phases BN; 
     from R5-12-47-1_node_108; 
     to R5-12-47-1_node_258; 
     current_limit 50000;// 75; 
     status CLOSED; 
} 

object fuse:1711 { 
     name R5-12-47-1_fuse_50; 
     phases CN; 
     from R5-12-47-1_node_129; 
     to R5-12-47-1_node_259; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:1712 { 
     name R5-12-47-1_fuse_51; 
     phases ABCN; 
     from R5-12-47-1_node_172; 
     to R5-12-47-1_node_260; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object line_configuration:29 { 
     conductor_A underground_line_conductor:2; 
     conductor_B underground_line_conductor:2; 
     conductor_C underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:11; 
} 

object line_configuration:30 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:12; 
} 

object line_configuration:31 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:13; 
} 

object line_configuration:32 { 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:14; 
} 

object line_configuration:33 { 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:15; 
} 

object line_configuration:34 { 
     conductor_B overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:16; 
} 

object line_configuration:35 { 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:17; 
} 

object line_configuration:36 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:18; 
} 

object line_configuration:37 { 
     conductor_A overhead_line_conductor:4; 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:18; 
} 

object line_configuration:38 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:13; 
} 

object line_configuration:39 { 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:14; 
} 

object line_configuration:40 { 
     conductor_A underground_line_conductor:7; 
     conductor_B underground_line_conductor:7; 
     conductor_C underground_line_conductor:7; 
     conductor_N underground_line_conductor:7; 
     spacing line_spacing:11; 
} 

object line_configuration:41 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:18; 
} 

object line_configuration:42 { 
     conductor_A overhead_line_conductor:4; 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:18; 
} 

object line_configuration:43 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:13; 
} 

object line_configuration:44 { 
     conductor_A overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:19; 
} 

object line_configuration:45 { 
     conductor_A overhead_line_conductor:8; 
     conductor_B overhead_line_conductor:8; 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:20; 
} 

object line_configuration:46 { 
     conductor_A overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:21; 
} 

object line_configuration:47 { 
     conductor_B overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:16; 
} 

object line_configuration:48 { 
     conductor_C underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:22; 
} 

object line_configuration:49 { 
     conductor_A overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:23; 
} 

object line_configuration:50 { 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:24; 
} 

object line_configuration:51 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:25; 
} 

object line_configuration:52 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:26; 
} 

object line_configuration:53 { 
     conductor_B overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:27; 
} 

object line_configuration:54 { 
     conductor_A underground_line_conductor:9; 
     conductor_B underground_line_conductor:9; 
     conductor_C underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:11; 
} 

object line_configuration:55 { 
     conductor_B underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:28; 
} 

object line_configuration:56 { 
     conductor_A underground_line_conductor:10; 
     conductor_B underground_line_conductor:10; 
     conductor_C underground_line_conductor:10; 
     conductor_N underground_line_conductor:10; 
     spacing line_spacing:11; 
} 

object line_spacing:11 { 
     distance_AB 12.0 in; 
     distance_BC 12.0 in; 
     distance_AC 12.0 in; 
     distance_AN 360.0 in; 
     distance_BN 360.0 in; 
     distance_CN 360.0 in; 
} 

object line_spacing:12 { 
     distance_AB 53.19999999996 in; 
     distance_BC 53.19999999996 in; 
     distance_AC 53.19999999996 in; 
     distance_AN 69.80000000004 in; 
     distance_BN 69.80000000004 in; 
     distance_CN 69.80000000004 in; 
} 

object line_spacing:13 { 
     distance_AB 60.50000000004 in; 
     distance_BC 60.50000000004 in; 
     distance_AC 60.50000000004 in; 
     distance_AN 84.6 in; 
     distance_BN 84.6 in; 
     distance_CN 84.6 in; 
} 

object line_spacing:14 { 
     distance_CN 69.99999999996 in; 
} 

object line_spacing:15 { 
     distance_CN 69.99999999996 in; 
} 

object line_spacing:16 { 
     distance_BN 69.99999999996 in; 
} 

object line_spacing:17 { 
     distance_BC 48.0 in; 
     distance_BN 20.79999999996 in; 
     distance_CN 20.79999999996 in; 
} 

object line_spacing:18 { 
     distance_AB 65.90000000004 in; 
     distance_BC 65.90000000004 in; 
     distance_AC 65.90000000004 in; 
     distance_AN 75.50000000004 in; 
     distance_BN 75.50000000004 in; 
     distance_CN 75.50000000004 in; 
} 

object line_spacing:19 { 
     distance_AN 69.99999999996 in; 
} 

object line_spacing:20 { 
     distance_AB 53.19999999996 in; 
     distance_BC 53.19999999996 in; 
     distance_AC 53.19999999996 in; 
     distance_AN 80.49999999996 in; 
     distance_BN 80.49999999996 in; 
     distance_CN 80.49999999996 in; 
} 

object line_spacing:21 { 
     distance_AC 111.99999999996 in; 
     distance_AN 19.29999999996 in; 
     distance_CN 19.29999999996 in; 
} 

object line_spacing:22 { 
     distance_CN 360.0 in; 
} 

object line_spacing:23 { 
     distance_AC 48.0 in; 
     distance_AN 20.79999999996 in; 
     distance_CN 20.79999999996 in; 
} 

object line_spacing:24 { 
     distance_BC 111.99999999996 in; 
     distance_BN 19.89999999996 in; 
     distance_CN 19.89999999996 in; 
} 

object line_spacing:25 { 
     distance_AB 48.0 in; 
     distance_AN 20.79999999996 in; 
     distance_BN 20.79999999996 in; 
} 

object line_spacing:26 { 
     distance_AB 111.99999999996 in; 
     distance_AN 19.89999999996 in; 
     distance_BN 19.89999999996 in; 
} 

object line_spacing:27 { 
     distance_BN 69.99999999996 in; 
} 

object line_spacing:28 { 
     distance_BN 360.0 in; 
} 

object load:322 { 
     name R5-12-47-1_load_1; 
     parent R5-12-47-1_meter_1; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 559966.6667+330033.3333j; 
     constant_power_B 559966.6667+330033.3333j; 
     constant_power_C 559966.6667+330033.3333j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:323 { 
     name R5-12-47-1_load_2; 
     parent R5-12-47-1_meter_2; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 62400+26700j; 
     constant_power_B 0+0j; 
     constant_power_C 9600+17900j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:324 { 
     name R5-12-47-1_load_3; 
     parent R5-12-47-1_meter_3; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 81+46j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:325 { 
     name R5-12-47-1_load_4; 
     parent R5-12-47-1_meter_4; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 13100+8100j; 
     constant_power_B 13100+8100j; 
     constant_power_C 13100+8100j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:326 { 
     name R5-12-47-1_load_5; 
     parent R5-12-47-1_meter_5; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 42000+26000j; 
     constant_power_B 42000+26000j; 
     constant_power_C 42000+26000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:327 { 
     name R5-12-47-1_load_6; 
     parent R5-12-47-1_meter_6; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 26500+17500j; 
     constant_power_B 25600+15900j; 
     constant_power_C 27500+15900j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:328 { 
     name R5-12-47-1_load_7; 
     parent R5-12-47-1_meter_7; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j; 
     constant_power_B 0+0j; 
     constant_power_C 2254+1288j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:329 { 
     name R5-12-47-1_load_8; 
     parent R5-12-47-1_meter_8; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 56600+35100j; 
     constant_power_B 56600+35100j; 
     constant_power_C 56600+35100j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:330 { 
     name R5-12-47-1_load_9; 
     parent R5-12-47-1_meter_9; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 38100+23600j; 
     constant_power_B 38100+23600j; 
     constant_power_C 38100+23600j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:331 { 
     name R5-12-47-1_load_10; 
     parent R5-12-47-1_meter_10; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 8900+5500j; 
     constant_power_B 0+0j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:332 { 
     name R5-12-47-1_load_11; 
     parent R5-12-47-1_meter_11; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 37800+34200j; 
     constant_power_B 27500+16200j; 
     constant_power_C 48300+16300j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:333 { 
     name R5-12-47-1_load_12; 
     parent R5-12-47-1_meter_12; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 30700+19000j; 
     constant_power_B 30700+19000j; 
     constant_power_C 30700+19000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:334 { 
     name R5-12-47-1_load_13; 
     parent R5-12-47-1_meter_13; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 3300+6200j; 
     constant_power_B 29600+14200j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:335 { 
     name R5-12-47-1_load_14; 
     parent R5-12-47-1_meter_14; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 2500+1500j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:336 { 
     name R5-12-47-1_load_15; 
     parent R5-12-47-1_meter_15; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 17388+10458j; 
     constant_power_B 0+0j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:337 { 
     name R5-12-47-1_load_16; 
     parent R5-12-47-1_meter_16; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 28700+8900j; 
     constant_power_B 20000+10000j; 
     constant_power_C 7100+13200j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:338 { 
     name R5-12-47-1_load_17; 
     parent R5-12-47-1_meter_17; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 760+382j; 
     constant_power_B 0+0j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:339 { 
     name R5-12-47-1_load_18; 
     parent R5-12-47-1_meter_18; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 821+398j; 
     constant_power_C 100+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:340 { 
     name R5-12-47-1_load_19; 
     parent R5-12-47-1_meter_19; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 1252+610j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:341 { 
     name R5-12-47-1_load_20; 
     parent R5-12-47-1_meter_20; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     constant_power_A 638+313j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:342 { 
     name R5-12-47-1_load_21; 
     parent R5-12-47-1_meter_21; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j; 
     constant_power_B 2400+1900j; 
     constant_power_C 700+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:343 { 
     name R5-12-47-1_load_22; 
     parent R5-12-47-1_meter_22; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 17050+10350j; 
     constant_power_B 3175+100j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:344 { 
     name R5-12-47-1_load_23; 
     parent R5-12-47-1_meter_23; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 2736+1359j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:345 { 
     name R5-12-47-1_load_24; 
     parent R5-12-47-1_meter_24; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 800+500j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:346 { 
     name R5-12-47-1_load_25; 
     parent R5-12-47-1_meter_25; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     constant_power_B 7910+4200j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:347 { 
     name R5-12-47-1_load_26; 
     parent R5-12-47-1_meter_26; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     constant_power_B 16733+8729j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:348 { 
     name R5-12-47-1_load_27; 
     parent R5-12-47-1_meter_27; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     constant_power_A 1214+593j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:349 { 
     name R5-12-47-1_load_28; 
     parent R5-12-47-1_meter_28; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 242+11j; 
     constant_power_C 3146+1936j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:350 { 
     name R5-12-47-1_load_29; 
     parent R5-12-47-1_meter_29; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     constant_power_A 1052+604j; 
     constant_power_B 14+3j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:351 { 
     name R5-12-47-1_load_30; 
     parent R5-12-47-1_meter_30; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 322+14j; 
     constant_power_B 0+0j; 
     constant_power_C 3080+1792j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:352 { 
     name R5-12-47-1_load_31; 
     parent R5-12-47-1_meter_31; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 444+238j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:353 { 
     name R5-12-47-1_load_32; 
     parent R5-12-47-1_meter_32; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j; 
     constant_power_B 945+535j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:354 { 
     name R5-12-47-1_load_33; 
     parent R5-12-47-1_meter_33; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j; 
     constant_power_C 52900+32800j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:355 { 
     name R5-12-47-1_load_34; 
     parent R5-12-47-1_meter_34; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j; 
     constant_power_B 1998+999j; 
     constant_power_C 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:356 { 
     name R5-12-47-1_load_35; 
     parent R5-12-47-1_meter_35; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 90900+56300j; 
     constant_power_B 90900+56300j; 
     constant_power_C 90900+56300j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:357 { 
     name R5-12-47-1_load_36; 
     parent R5-12-47-1_meter_36; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 30900+19200j; 
     constant_power_B 66500+20300j; 
     constant_power_C 47700+50500j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:358 { 
     name R5-12-47-1_load_37; 
     parent R5-12-47-1_meter_37; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 56546+25970j; 
     constant_power_B 0+0j; 
     constant_power_C 7252+13622j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:359 { 
     name R5-12-47-1_load_38; 
     parent R5-12-47-1_meter_38; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 119800+74300j; 
     constant_power_B 119800+74300j; 
     constant_power_C 119800+74300j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:360 { 
     name R5-12-47-1_load_39; 
     parent R5-12-47-1_meter_39; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 69600+80100j; 
     constant_power_B 69600+80100j; 
     constant_power_C 69600+80100j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:361 { 
     name R5-12-47-1_load_40; 
     parent R5-12-47-1_meter_40; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 123400+76500j; 
     constant_power_B 123400+76500j; 
     constant_power_C 123400+76500j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:362 { 
     name R5-12-47-1_load_41; 
     parent R5-12-47-1_meter_41; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 35200+1100j; 
     constant_power_B 0+0j; 
     constant_power_C 16700+31000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:363 { 
     name R5-12-47-1_load_42; 
     parent R5-12-47-1_meter_42; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 4100+7700j; 
     constant_power_B 78900+43700j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:364 { 
     name R5-12-47-1_load_43; 
     parent R5-12-47-1_meter_43; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 6660+3330j; 
     constant_power_B 6660+3330j; 
     constant_power_C 6660+3330j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:365 { 
     name R5-12-47-1_load_44; 
     parent R5-12-47-1_meter_44; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_B 140+270j; 
     constant_power_C 4630+2460j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:366 { 
     name R5-12-47-1_load_45; 
     parent R5-12-47-1_meter_45; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     constant_power_A 1034+579j; 
     constant_power_B 4+1j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:367 { 
     name R5-12-47-1_load_46; 
     parent R5-12-47-1_meter_46; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 80100+49700j; 
     constant_power_B 80100+49700j; 
     constant_power_C 80100+49700j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:368 { 
     name R5-12-47-1_load_47; 
     parent R5-12-47-1_meter_47; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 92600+39700j; 
     constant_power_B 0+0j; 
     constant_power_C 14300+26600j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:369 { 
     name R5-12-47-1_load_48; 
     parent R5-12-47-1_meter_48; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j; 
     constant_power_B 33411+19694j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object meter:925 { 
     name R5-12-47-1_meter_1; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:926 { 
     name R5-12-47-1_meter_2; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:927 { 
     name R5-12-47-1_meter_3; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:928 { 
     name R5-12-47-1_meter_4; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:929 { 
     name R5-12-47-1_meter_5; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:930 { 
     name R5-12-47-1_meter_6; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:931 { 
     name R5-12-47-1_meter_7; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:932 { 
     name R5-12-47-1_meter_8; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:933 { 
     name R5-12-47-1_meter_9; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:934 { 
     name R5-12-47-1_meter_10; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:935 { 
     name R5-12-47-1_meter_11; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:936 { 
     name R5-12-47-1_meter_12; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:937 { 
     name R5-12-47-1_meter_13; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:938 { 
     name R5-12-47-1_meter_14; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:939 { 
     name R5-12-47-1_meter_15; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:940 { 
     name R5-12-47-1_meter_16; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:941 { 
     name R5-12-47-1_meter_17; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:942 { 
     name R5-12-47-1_meter_18; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:943 { 
     name R5-12-47-1_meter_19; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:944 { 
     name R5-12-47-1_meter_20; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 480; 
} 

object meter:945 { 
     name R5-12-47-1_meter_21; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:946 { 
     name R5-12-47-1_meter_22; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:947 { 
     name R5-12-47-1_meter_23; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:948 { 
     name R5-12-47-1_meter_24; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:949 { 
     name R5-12-47-1_meter_25; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:950 { 
     name R5-12-47-1_meter_26; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:951 { 
     name R5-12-47-1_meter_27; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 480; 
} 

object meter:952 { 
     name R5-12-47-1_meter_28; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:953 { 
     name R5-12-47-1_meter_29; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:954 { 
     name R5-12-47-1_meter_30; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:955 { 
     name R5-12-47-1_meter_31; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:956 { 
     name R5-12-47-1_meter_32; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:957 { 
     name R5-12-47-1_meter_33; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:958 { 
     name R5-12-47-1_meter_34; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:959 { 
     name R5-12-47-1_meter_35; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:960 { 
     name R5-12-47-1_meter_36; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:961 { 
     name R5-12-47-1_meter_37; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:962 { 
     name R5-12-47-1_meter_38; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:963 { 
     name R5-12-47-1_meter_39; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:964 { 
     name R5-12-47-1_meter_40; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:965 { 
     name R5-12-47-1_meter_41; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:966 { 
     name R5-12-47-1_meter_42; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:967 { 
     name R5-12-47-1_meter_43; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:968 { 
     name R5-12-47-1_meter_44; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:969 { 
     name R5-12-47-1_meter_45; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:970 { 
     name R5-12-47-1_meter_46; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:971 { 
     name R5-12-47-1_meter_47; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:972 { 
     name R5-12-47-1_meter_48; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

// Meter at feeder 
object meter:1727 { 
     name R5-12-47-1_meter_49; 
     phases ABCN; 
     nominal_voltage 480; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
} 

object node:57 { 
     name R5-12-47-1_node_1; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:58 { 
     name R5-12-47-1_node_2; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:59 { 
     name R5-12-47-1_node_3; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:60 { 
     name R5-12-47-1_node_4; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:61 { 
     name R5-12-47-1_node_5; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:62 { 
     name R5-12-47-1_node_6; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:63 { 
     name R5-12-47-1_node_7; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:64 { 
     name R5-12-47-1_node_8; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:65 { 
     name R5-12-47-1_node_9; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:66 { 
     name R5-12-47-1_node_10; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:67 { 
     name R5-12-47-1_node_11; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:68 { 
     name R5-12-47-1_node_12; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:69 { 
     name R5-12-47-1_node_13; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:70 { 
     name R5-12-47-1_node_14; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:71 { 
     name R5-12-47-1_node_15; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:72 { 
     name R5-12-47-1_node_16; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:73 { 
     name R5-12-47-1_node_17; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:74 { 
     name R5-12-47-1_node_18; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:75 { 
     name R5-12-47-1_node_19; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:76 { 
     name R5-12-47-1_node_20; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:77 { 
     name R5-12-47-1_node_21; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:78 { 
     name R5-12-47-1_node_22; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:79 { 
     name R5-12-47-1_node_23; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:80 { 
     name R5-12-47-1_node_24; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:81 { 
     name R5-12-47-1_node_25; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:82 { 
     name R5-12-47-1_node_26; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:83 { 
     name R5-12-47-1_node_27; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:84 { 
     name R5-12-47-1_node_28; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:85 { 
     name R5-12-47-1_node_29; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:86 { 
     name R5-12-47-1_node_30; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:87 { 
     name R5-12-47-1_node_31; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:88 { 
     name R5-12-47-1_node_32; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:89 { 
     name R5-12-47-1_node_33; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:90 { 
     name R5-12-47-1_node_34; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:91 { 
     name R5-12-47-1_node_35; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:92 { 
     name R5-12-47-1_node_36; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:93 { 
     name R5-12-47-1_node_37; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:94 { 
     name R5-12-47-1_node_38; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:95 { 
     name R5-12-47-1_node_39; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:96 { 
     name R5-12-47-1_node_40; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:97 { 
     name R5-12-47-1_node_41; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:98 { 
     name R5-12-47-1_node_42; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:99 { 
     name R5-12-47-1_node_43; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:100 { 
     name R5-12-47-1_node_44; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:101 { 
     name R5-12-47-1_node_45; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:102 { 
     name R5-12-47-1_node_46; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:103 { 
     name R5-12-47-1_node_47; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:104 { 
     name R5-12-47-1_node_48; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:105 { 
     name R5-12-47-1_node_49; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:106 { 
     name R5-12-47-1_node_50; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:107 { 
     name R5-12-47-1_node_51; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:108 { 
     name R5-12-47-1_node_52; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:109 { 
     name R5-12-47-1_node_53; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:110 { 
     name R5-12-47-1_node_54; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:111 { 
     name R5-12-47-1_node_55; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:112 { 
     name R5-12-47-1_node_56; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:113 { 
     name R5-12-47-1_node_57; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:114 { 
     name R5-12-47-1_node_58; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:115 { 
     name R5-12-47-1_node_59; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:116 { 
     name R5-12-47-1_node_60; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:117 { 
     name R5-12-47-1_node_61; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:118 { 
     name R5-12-47-1_node_62; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:119 { 
     name R5-12-47-1_node_63; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:120 { 
     name R5-12-47-1_node_64; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:121 { 
     name R5-12-47-1_node_65; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:122 { 
     name R5-12-47-1_node_66; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:123 { 
     name R5-12-47-1_node_67; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:124 { 
     name R5-12-47-1_node_68; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:125 { 
     name R5-12-47-1_node_69; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:126 { 
     name R5-12-47-1_node_70; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:127 { 
     name R5-12-47-1_node_71; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:128 { 
     name R5-12-47-1_node_72; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:129 { 
     name R5-12-47-1_node_73; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:130 { 
     name R5-12-47-1_node_74; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:131 { 
     name R5-12-47-1_node_75; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:132 { 
     name R5-12-47-1_node_76; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:133 { 
     name R5-12-47-1_node_77; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:134 { 
     name R5-12-47-1_node_78; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:135 { 
     name R5-12-47-1_node_79; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:136 { 
     name R5-12-47-1_node_80; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:137 { 
     name R5-12-47-1_node_81; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:138 { 
     name R5-12-47-1_node_82; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:139 { 
     name R5-12-47-1_node_83; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:140 { 
     name R5-12-47-1_node_84; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:141 { 
     name R5-12-47-1_node_85; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:142 { 
     name R5-12-47-1_node_86; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:143 { 
     name R5-12-47-1_node_87; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:144 { 
     name R5-12-47-1_node_88; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:145 { 
     name R5-12-47-1_node_89; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:146 { 
     name R5-12-47-1_node_90; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:147 { 
     name R5-12-47-1_node_91; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:148 { 
     name R5-12-47-1_node_92; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:149 { 
     name R5-12-47-1_node_93; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:150 { 
     name R5-12-47-1_node_94; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:151 { 
     name R5-12-47-1_node_95; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:152 { 
     name R5-12-47-1_node_96; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:153 { 
     name R5-12-47-1_node_97; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:154 { 
     name R5-12-47-1_node_98; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:155 { 
     name R5-12-47-1_node_99; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:156 { 
     name R5-12-47-1_node_100; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:157 { 
     name R5-12-47-1_node_101; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:158 { 
     name R5-12-47-1_node_102; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:159 { 
     name R5-12-47-1_node_103; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:160 { 
     name R5-12-47-1_node_104; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:161 { 
     name R5-12-47-1_node_105; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:162 { 
     name R5-12-47-1_node_106; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:163 { 
     name R5-12-47-1_node_107; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:164 { 
     name R5-12-47-1_node_108; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:165 { 
     name R5-12-47-1_node_109; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:166 { 
     name R5-12-47-1_node_110; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:167 { 
     name R5-12-47-1_node_111; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:168 { 
     name R5-12-47-1_node_112; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:169 { 
     name R5-12-47-1_node_113; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:170 { 
     name R5-12-47-1_node_114; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:171 { 
     name R5-12-47-1_node_115; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:172 { 
     name R5-12-47-1_node_116; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:173 { 
     name R5-12-47-1_node_117; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:174 { 
     name R5-12-47-1_node_118; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:175 { 
     name R5-12-47-1_node_119; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:176 { 
     name R5-12-47-1_node_120; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:177 { 
     name R5-12-47-1_node_121; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:178 { 
     name R5-12-47-1_node_122; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:179 { 
     name R5-12-47-1_node_123; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:180 { 
     name R5-12-47-1_node_124; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:181 { 
     name R5-12-47-1_node_125; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:182 { 
     name R5-12-47-1_node_126; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:183 { 
     name R5-12-47-1_node_127; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:184 { 
     name R5-12-47-1_node_128; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:185 { 
     name R5-12-47-1_node_129; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:186 { 
     name R5-12-47-1_node_130; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:187 { 
     name R5-12-47-1_node_131; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:188 { 
     name R5-12-47-1_node_132; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:189 { 
     name R5-12-47-1_node_133; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:190 { 
     name R5-12-47-1_node_134; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:191 { 
     name R5-12-47-1_node_135; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:192 { 
     name R5-12-47-1_node_136; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:193 { 
     name R5-12-47-1_node_137; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:194 { 
     name R5-12-47-1_node_138; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:195 { 
     name R5-12-47-1_node_139; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:196 { 
     name R5-12-47-1_node_140; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:197 { 
     name R5-12-47-1_node_141; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:198 { 
     name R5-12-47-1_node_142; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:199 { 
     name R5-12-47-1_node_143; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:200 { 
     name R5-12-47-1_node_144; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:201 { 
     name R5-12-47-1_node_145; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:202 { 
     name R5-12-47-1_node_146; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:203 { 
     name R5-12-47-1_node_147; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:204 { 
     name R5-12-47-1_node_148; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:205 { 
     name R5-12-47-1_node_149; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:206 { 
     name R5-12-47-1_node_150; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:207 { 
     name R5-12-47-1_node_151; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:208 { 
     name R5-12-47-1_node_152; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:209 { 
     name R5-12-47-1_node_153; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:210 { 
     name R5-12-47-1_node_154; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:211 { 
     name R5-12-47-1_node_155; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:212 { 
     name R5-12-47-1_node_156; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:213 { 
     name R5-12-47-1_node_157; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:214 { 
     name R5-12-47-1_node_158; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:215 { 
     name R5-12-47-1_node_159; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:216 { 
     name R5-12-47-1_node_160; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:217 { 
     name R5-12-47-1_node_161; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:218 { 
     name R5-12-47-1_node_162; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:219 { 
     name R5-12-47-1_node_163; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:220 { 
     name R5-12-47-1_node_164; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:221 { 
     name R5-12-47-1_node_165; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:222 { 
     name R5-12-47-1_node_166; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:223 { 
     name R5-12-47-1_node_167; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:224 { 
     name R5-12-47-1_node_168; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:225 { 
     name R5-12-47-1_node_169; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:226 { 
     name R5-12-47-1_node_170; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:227 { 
     name R5-12-47-1_node_171; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:228 { 
     name R5-12-47-1_node_172; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:229 { 
     name R5-12-47-1_node_173; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:230 { 
     name R5-12-47-1_node_174; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:231 { 
     name R5-12-47-1_node_175; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:232 { 
     name R5-12-47-1_node_176; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:233 { 
     name R5-12-47-1_node_177; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:234 { 
     name R5-12-47-1_node_178; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:235 { 
     name R5-12-47-1_node_179; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:236 { 
     name R5-12-47-1_node_180; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:237 { 
     name R5-12-47-1_node_181; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:238 { 
     name R5-12-47-1_node_182; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:239 { 
     name R5-12-47-1_node_183; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:240 { 
     name R5-12-47-1_node_184; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:241 { 
     name R5-12-47-1_node_185; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:242 { 
     name R5-12-47-1_node_186; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:243 { 
     name R5-12-47-1_node_187; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:244 { 
     name R5-12-47-1_node_188; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:245 { 
     name R5-12-47-1_node_189; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:246 { 
     name R5-12-47-1_node_190; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:247 { 
     name R5-12-47-1_node_191; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:248 { 
     name R5-12-47-1_node_192; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:249 { 
     name R5-12-47-1_node_193; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:250 { 
     name R5-12-47-1_node_194; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:251 { 
     name R5-12-47-1_node_195; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:252 { 
     name R5-12-47-1_node_196; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:253 { 
     name R5-12-47-1_node_197; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:254 { 
     name R5-12-47-1_node_198; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:255 { 
     name R5-12-47-1_node_199; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:256 { 
     name R5-12-47-1_node_200; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:257 { 
     name R5-12-47-1_node_201; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:258 { 
     name R5-12-47-1_node_202; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:259 { 
     name R5-12-47-1_node_203; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:260 { 
     name R5-12-47-1_node_204; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:261 { 
     name R5-12-47-1_node_205; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:262 { 
     name R5-12-47-1_node_206; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:263 { 
     name R5-12-47-1_node_207; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:264 { 
     name R5-12-47-1_node_208; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:265 { 
     name R5-12-47-1_node_209; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:266 { 
     name R5-12-47-1_node_210; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:267 { 
     name R5-12-47-1_node_211; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:268 { 
     name R5-12-47-1_node_212; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:269 { 
     name R5-12-47-1_node_213; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:270 { 
     name R5-12-47-1_node_214; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:271 { 
     name R5-12-47-1_node_215; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:272 { 
     name R5-12-47-1_node_216; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:273 { 
     name R5-12-47-1_node_217; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:274 { 
     name R5-12-47-1_node_218; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:275 { 
     name R5-12-47-1_node_219; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:276 { 
     name R5-12-47-1_node_220; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:277 { 
     name R5-12-47-1_node_221; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:278 { 
     name R5-12-47-1_node_222; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:279 { 
     name R5-12-47-1_node_223; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:280 { 
     name R5-12-47-1_node_224; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:281 { 
     name R5-12-47-1_node_225; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:282 { 
     name R5-12-47-1_node_226; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:283 { 
     name R5-12-47-1_node_227; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:284 { 
     name R5-12-47-1_node_228; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:285 { 
     name R5-12-47-1_node_229; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:286 { 
     name R5-12-47-1_node_230; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:287 { 
     name R5-12-47-1_node_231; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:288 { 
     name R5-12-47-1_node_232; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:289 { 
     name R5-12-47-1_node_233; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:290 { 
     name R5-12-47-1_node_234; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:291 { 
     name R5-12-47-1_node_235; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:292 { 
     name R5-12-47-1_node_236; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:293 { 
     name R5-12-47-1_node_237; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:294 { 
     name R5-12-47-1_node_238; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:295 { 
     name R5-12-47-1_node_239; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:296 { 
     name R5-12-47-1_node_240; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:297 { 
     name R5-12-47-1_node_241; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:298 { 
     name R5-12-47-1_node_242; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:299 { 
     name R5-12-47-1_node_243; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:300 { 
     name R5-12-47-1_node_244; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:301 { 
     name R5-12-47-1_node_245; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:302 { 
     name R5-12-47-1_node_246; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:303 { 
     name R5-12-47-1_node_247; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:304 { 
     name R5-12-47-1_node_248; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:305 { 
     name R5-12-47-1_node_249; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:306 { 
     name R5-12-47-1_node_250; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:307 { 
     name R5-12-47-1_node_251; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:308 { 
     name R5-12-47-1_node_252; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:309 { 
     name R5-12-47-1_node_253; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:310 { 
     name R5-12-47-1_node_254; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:311 { 
     name R5-12-47-1_node_255; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:312 { 
     name R5-12-47-1_node_256; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:313 { 
     name R5-12-47-1_node_257; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:314 { 
     name R5-12-47-1_node_258; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:315 { 
     name R5-12-47-1_node_259; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:316 { 
     name R5-12-47-1_node_260; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:317 { 
     name R5-12-47-1_node_261; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:318 { 
     name R5-12-47-1_node_262; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:319 { 
     name R5-12-47-1_node_263; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:320 { 
     name R5-12-47-1_node_264; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:321 { 
     name R5-12-47-1_node_265; 
     parent R5-12-47-1_meter_49; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1730 { 
     name R5-12-47-1_node_266; 
     phases ABCN; 
     bustype SWING; 
     nominal_voltage 7967.43; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
} 

object overhead_line:1460 { 
     name R5-12-47-1_ol_1; 
     phases ABCN; 
     from R5-12-47-1_node_5; 
     to R5-12-47-1_node_2; 
     length 89.000; 
     configuration line_configuration:30; 
} 

object overhead_line:1461 { 
     name R5-12-47-1_ol_2; 
     phases ABCN; 
     from R5-12-47-1_node_2; 
     to R5-12-47-1_node_4; 
     length 25.000; 
     configuration line_configuration:31; 
} 

object overhead_line:1462 { 
     name R5-12-47-1_ol_3; 
     phases ABCN; 
     from R5-12-47-1_node_183; 
     to R5-12-47-1_node_5; 
     length 189.000; 
     configuration line_configuration:31; 
} 

object overhead_line:1463 { 
     name R5-12-47-1_ol_4; 
     phases CN; 
     from R5-12-47-1_node_218; 
     to R5-12-47-1_node_6; 
     length 457.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1464 { 
     name R5-12-47-1_ol_5; 
     phases CN; 
     from R5-12-47-1_node_15; 
     to R5-12-47-1_node_7; 
     length 8.000; 
     configuration line_configuration:33; 
} 

object overhead_line:1465 { 
     name R5-12-47-1_ol_6; 
     phases BN; 
     from R5-12-47-1_node_232; 
     to R5-12-47-1_node_9; 
     length 776.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1466 { 
     name R5-12-47-1_ol_7; 
     phases BCN; 
     from R5-12-47-1_node_212; 
     to R5-12-47-1_node_10; 
     length 517.000; 
     configuration line_configuration:35; 
} 

object overhead_line:1467 { 
     name R5-12-47-1_ol_8; 
     phases CN; 
     from R5-12-47-1_node_217; 
     to R5-12-47-1_node_11; 
     length 387.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1468 { 
     name R5-12-47-1_ol_9; 
     phases ABCN; 
     from R5-12-47-1_node_187; 
     to R5-12-47-1_node_12; 
     length 164.000; 
     configuration line_configuration:36; 
} 

object overhead_line:1469 { 
     name R5-12-47-1_ol_10; 
     phases ABCN; 
     from R5-12-47-1_node_52; 
     to R5-12-47-1_node_13; 
     length 55.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1470 { 
     name R5-12-47-1_ol_11; 
     phases ABCN; 
     from R5-12-47-1_node_27; 
     to R5-12-47-1_node_14; 
     length 45.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1471 { 
     name R5-12-47-1_ol_12; 
     phases ABCN; 
     from R5-12-47-1_node_18; 
     to R5-12-47-1_node_15; 
     length 307.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1472 { 
     name R5-12-47-1_ol_13; 
     phases BN; 
     from R5-12-47-1_node_18; 
     to R5-12-47-1_node_16; 
     length 5.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1473 { 
     name R5-12-47-1_ol_14; 
     phases ABCN; 
     from R5-12-47-1_node_23; 
     to R5-12-47-1_node_18; 
     length 311.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1474 { 
     name R5-12-47-1_ol_15; 
     phases CN; 
     from R5-12-47-1_node_15; 
     to R5-12-47-1_node_19; 
     length 6.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1475 { 
     name R5-12-47-1_ol_16; 
     phases CN; 
     from R5-12-47-1_node_195; 
     to R5-12-47-1_node_21; 
     length 390.000; 
     configuration line_configuration:39; 
} 

object overhead_line:1476 { 
     name R5-12-47-1_ol_17; 
     phases ABCN; 
     from R5-12-47-1_node_24; 
     to R5-12-47-1_node_23; 
     length 123.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1478 { 
     name R5-12-47-1_ol_18; 
     phases ABCN; 
     from R5-12-47-1_node_25; 
     to R5-12-47-1_node_27; 
     length 53.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1479 { 
     name R5-12-47-1_ol_19; 
     phases ABCN; 
     from R5-12-47-1_node_181; 
     to R5-12-47-1_node_28; 
     length 345.000; 
     configuration line_configuration:31; 
} 

object overhead_line:1480 { 
     name R5-12-47-1_ol_20; 
     phases ABCN; 
     from R5-12-47-1_node_45; 
     to R5-12-47-1_node_29; 
     length 15.000; 
     configuration line_configuration:41; 
} 

object overhead_line:1481 { 
     name R5-12-47-1_ol_21; 
     phases ABCN; 
     from R5-12-47-1_node_48; 
     to R5-12-47-1_node_31; 
     length 16.000; 
     configuration line_configuration:41; 
} 

object overhead_line:1482 { 
     name R5-12-47-1_ol_22; 
     phases ABCN; 
     from R5-12-47-1_node_33; 
     to R5-12-47-1_node_32; 
     length 43.000; 
     configuration line_configuration:42; 
} 

object overhead_line:1483 { 
     name R5-12-47-1_ol_23; 
     phases ABCN; 
     from R5-12-47-1_node_35; 
     to R5-12-47-1_node_34; 
     length 53.000; 
     configuration line_configuration:41; 
} 

object overhead_line:1484 { 
     name R5-12-47-1_ol_24; 
     phases ABCN; 
     from R5-12-47-1_node_36; 
     to R5-12-47-1_node_35; 
     length 175.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1485 { 
     name R5-12-47-1_ol_25; 
     phases ABCN; 
     from R5-12-47-1_node_44; 
     to R5-12-47-1_node_36; 
     length 311.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1486 { 
     name R5-12-47-1_ol_26; 
     phases ABCN; 
     from R5-12-47-1_node_34; 
     to R5-12-47-1_node_37; 
     length 10.000; 
     configuration line_configuration:41; 
} 

object overhead_line:1487 { 
     name R5-12-47-1_ol_27; 
     phases BN; 
     from R5-12-47-1_node_37; 
     to R5-12-47-1_node_38; 
     length 1.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1488 { 
     name R5-12-47-1_ol_28; 
     phases ABCN; 
     from R5-12-47-1_node_156; 
     to R5-12-47-1_node_39; 
     length 461.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1489 { 
     name R5-12-47-1_ol_29; 
     phases BN; 
     from R5-12-47-1_node_41; 
     to R5-12-47-1_node_40; 
     length 12.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1490 { 
     name R5-12-47-1_ol_30; 
     phases ABCN; 
     from R5-12-47-1_node_34; 
     to R5-12-47-1_node_41; 
     length 146.000; 
     configuration line_configuration:41; 
} 

object overhead_line:1491 { 
     name R5-12-47-1_ol_31; 
     phases ABCN; 
     from R5-12-47-1_node_44; 
     to R5-12-47-1_node_42; 
     length 16.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1492 { 
     name R5-12-47-1_ol_32; 
     phases CN; 
     from R5-12-47-1_node_174; 
     to R5-12-47-1_node_43; 
     length 278.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1493 { 
     name R5-12-47-1_ol_33; 
     phases ABCN; 
     from R5-12-47-1_node_261; 
     to R5-12-47-1_node_44; 
     length 146.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1494 { 
     name R5-12-47-1_ol_34; 
     phases ABCN; 
     from R5-12-47-1_node_46; 
     to R5-12-47-1_node_45; 
     length 20.000; 
     configuration line_configuration:41; 
} 

object overhead_line:1495 { 
     name R5-12-47-1_ol_35; 
     phases ABCN; 
     from R5-12-47-1_node_41; 
     to R5-12-47-1_node_46; 
     length 160; 
     configuration line_configuration:41; 
} 

object overhead_line:1496 { 
     name R5-12-47-1_ol_36; 
     phases ABCN; 
     from R5-12-47-1_node_46; 
     to R5-12-47-1_node_47; 
     length 5.000; 
     configuration line_configuration:41; 
} 

object overhead_line:1497 { 
     name R5-12-47-1_ol_37; 
     phases ABCN; 
     from R5-12-47-1_node_45; 
     to R5-12-47-1_node_48; 
     length 207.000; 
     configuration line_configuration:43; 
} 

object overhead_line:1498 { 
     name R5-12-47-1_ol_38; 
     phases ABCN; 
     from R5-12-47-1_node_39; 
     to R5-12-47-1_node_49; 
     length 2.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1499 { 
     name R5-12-47-1_ol_39; 
     phases ABCN; 
     from R5-12-47-1_node_262; 
     to R5-12-47-1_node_50; 
     length 181.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1500 { 
     name R5-12-47-1_ol_40; 
     phases ABCN; 
     from R5-12-47-1_node_171; 
     to R5-12-47-1_node_52; 
     length 132.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1501 { 
     name R5-12-47-1_ol_41; 
     phases ABCN; 
     from R5-12-47-1_node_77; 
     to R5-12-47-1_node_53; 
     length 111.000; 
     configuration line_configuration:36; 
} 

object overhead_line:1502 { 
     name R5-12-47-1_ol_42; 
     phases ABCN; 
     from R5-12-47-1_node_54; 
     to R5-12-47-1_node_55; 
     length 4.000; 
     configuration line_configuration:36; 
} 

object overhead_line:1503 { 
     name R5-12-47-1_ol_43; 
     phases ABCN; 
     from R5-12-47-1_node_53; 
     to R5-12-47-1_node_56; 
     length 4.000; 
     configuration line_configuration:36; 
} 

object overhead_line:1504 { 
     name R5-12-47-1_ol_44; 
     phases AN; 
     from R5-12-47-1_node_221; 
     to R5-12-47-1_node_58; 
     length 372.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1505 { 
     name R5-12-47-1_ol_45; 
     phases ABCN; 
     from R5-12-47-1_node_63; 
     to R5-12-47-1_node_59; 
     length 304.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1506 { 
     name R5-12-47-1_ol_46; 
     phases ABCN; 
     from R5-12-47-1_node_61; 
     to R5-12-47-1_node_60; 
     length 20.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1507 { 
     name R5-12-47-1_ol_47; 
     phases ABCN; 
     from R5-12-47-1_node_263; 
     to R5-12-47-1_node_61; 
     length 166.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1508 { 
     name R5-12-47-1_ol_48; 
     phases ABCN; 
     from R5-12-47-1_node_60; 
     to R5-12-47-1_node_62; 
     length 2.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1509 { 
     name R5-12-47-1_ol_49; 
     phases ABCN; 
     from R5-12-47-1_node_68; 
     to R5-12-47-1_node_63; 
     length 188.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1510 { 
     name R5-12-47-1_ol_50; 
     phases ABCN; 
     from R5-12-47-1_node_63; 
     to R5-12-47-1_node_64; 
     length 75.000; 
     configuration line_configuration:36; 
} 

object overhead_line:1511 { 
     name R5-12-47-1_ol_51; 
     phases ABCN; 
     from R5-12-47-1_node_59; 
     to R5-12-47-1_node_65; 
     length 6.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1512 { 
     name R5-12-47-1_ol_52; 
     phases ABCN; 
     from R5-12-47-1_node_59; 
     to R5-12-47-1_node_67; 
     length 12.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1513 { 
     name R5-12-47-1_ol_53; 
     phases ABCN; 
     from R5-12-47-1_node_69; 
     to R5-12-47-1_node_68; 
     length 402.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1514 { 
     name R5-12-47-1_ol_54; 
     phases ABCN; 
     from R5-12-47-1_node_68; 
     to R5-12-47-1_node_70; 
     length 5.000; 
     configuration line_configuration:45; 
} 

object overhead_line:1515 { 
     name R5-12-47-1_ol_55; 
     phases CN; 
     from R5-12-47-1_node_72; 
     to R5-12-47-1_node_71; 
     length 385.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1516 { 
     name R5-12-47-1_ol_56; 
     phases ABCN; 
     from R5-12-47-1_node_74; 
     to R5-12-47-1_node_73; 
     length 6.000; 
     configuration line_configuration:36; 
} 

object overhead_line:1517 { 
     name R5-12-47-1_ol_57; 
     phases ABCN; 
     from R5-12-47-1_node_59; 
     to R5-12-47-1_node_74; 
     length 126.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1518 { 
     name R5-12-47-1_ol_58; 
     phases ABCN; 
     from R5-12-47-1_node_76; 
     to R5-12-47-1_node_75; 
     length 227.000; 
     configuration line_configuration:31; 
} 

object overhead_line:1519 { 
     name R5-12-47-1_ol_59; 
     phases ABCN; 
     from R5-12-47-1_node_75; 
     to R5-12-47-1_node_77; 
     length 225.000; 
     configuration line_configuration:30; 
} 

object overhead_line:1520 { 
     name R5-12-47-1_ol_60; 
     phases BN; 
     from R5-12-47-1_node_208; 
     to R5-12-47-1_node_78; 
     length 320.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1521 { 
     name R5-12-47-1_ol_61; 
     phases CN; 
     from R5-12-47-1_node_204; 
     to R5-12-47-1_node_79; 
     length 270.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1522 { 
     name R5-12-47-1_ol_62; 
     phases AN; 
     from R5-12-47-1_node_199; 
     to R5-12-47-1_node_80; 
     length 330.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1523 { 
     name R5-12-47-1_ol_63; 
     phases ABCN; 
     from R5-12-47-1_node_127; 
     to R5-12-47-1_node_81; 
     length 172.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1524 { 
     name R5-12-47-1_ol_64; 
     phases ABCN; 
     from R5-12-47-1_node_82; 
     to R5-12-47-1_node_83; 
     length 13.000; 
     configuration line_configuration:42; 
} 

object overhead_line:1525 { 
     name R5-12-47-1_ol_65; 
     phases ABCN; 
     from R5-12-47-1_node_83; 
     to R5-12-47-1_node_84; 
     length 123.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1526 { 
     name R5-12-47-1_ol_66; 
     phases CN; 
     from R5-12-47-1_node_85; 
     to R5-12-47-1_node_86; 
     length 74.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1527 { 
     name R5-12-47-1_ol_67; 
     phases AN; 
     from R5-12-47-1_node_84; 
     to R5-12-47-1_node_87; 
     length 4.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1528 { 
     name R5-12-47-1_ol_68; 
     phases ABCN; 
     from R5-12-47-1_node_84; 
     to R5-12-47-1_node_89; 
     length 161.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1529 { 
     name R5-12-47-1_ol_69; 
     phases ABCN; 
     from R5-12-47-1_node_89; 
     to R5-12-47-1_node_90; 
     length 141.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1530 { 
     name R5-12-47-1_ol_70; 
     phases ABCN; 
     from R5-12-47-1_node_90; 
     to R5-12-47-1_node_91; 
     length 190.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1531 { 
     name R5-12-47-1_ol_71; 
     phases ABCN; 
     from R5-12-47-1_node_91; 
     to R5-12-47-1_node_92; 
     length 210.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1532 { 
     name R5-12-47-1_ol_72; 
     phases CN; 
     from R5-12-47-1_node_93; 
     to R5-12-47-1_node_94; 
     length 161.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1533 { 
     name R5-12-47-1_ol_73; 
     phases CN; 
     from R5-12-47-1_node_93; 
     to R5-12-47-1_node_95; 
     length 80.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1534 { 
     name R5-12-47-1_ol_74; 
     phases BN; 
     from R5-12-47-1_node_90; 
     to R5-12-47-1_node_96; 
     length 3.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1535 { 
     name R5-12-47-1_ol_75; 
     phases BN; 
     from R5-12-47-1_node_190; 
     to R5-12-47-1_node_98; 
     length 99.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1536 { 
     name R5-12-47-1_ol_76; 
     phases AN; 
     from R5-12-47-1_node_91; 
     to R5-12-47-1_node_99; 
     length 12.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1537 { 
     name R5-12-47-1_ol_77; 
     phases CN; 
     from R5-12-47-1_node_90; 
     to R5-12-47-1_node_101; 
     length 4.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1538 { 
     name R5-12-47-1_ol_78; 
     phases BN; 
     from R5-12-47-1_node_89; 
     to R5-12-47-1_node_102; 
     length 3.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1539 { 
     name R5-12-47-1_ol_79; 
     phases ACN; 
     from R5-12-47-1_node_84; 
     to R5-12-47-1_node_103; 
     length 5.000; 
     configuration line_configuration:46; 
} 

object overhead_line:1540 { 
     name R5-12-47-1_ol_80; 
     phases ABCN; 
     from R5-12-47-1_node_105; 
     to R5-12-47-1_node_104; 
     length 268.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1541 { 
     name R5-12-47-1_ol_81; 
     phases ABCN; 
     from R5-12-47-1_node_173; 
     to R5-12-47-1_node_105; 
     length 546.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1542 { 
     name R5-12-47-1_ol_82; 
     phases BN; 
     from R5-12-47-1_node_105; 
     to R5-12-47-1_node_106; 
     length 8.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1543 { 
     name R5-12-47-1_ol_83; 
     phases BN; 
     from R5-12-47-1_node_194; 
     to R5-12-47-1_node_107; 
     length 292.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1544 { 
     name R5-12-47-1_ol_84; 
     phases BN; 
     from R5-12-47-1_node_104; 
     to R5-12-47-1_node_108; 
     length 6.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1545 { 
     name R5-12-47-1_ol_85; 
     phases BN; 
     from R5-12-47-1_node_111; 
     to R5-12-47-1_node_109; 
     length 5.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1546 { 
     name R5-12-47-1_ol_86; 
     phases CN; 
     from R5-12-47-1_node_104; 
     to R5-12-47-1_node_110; 
     length 19.000; 
     configuration line_configuration:39; 
} 

object overhead_line:1547 { 
     name R5-12-47-1_ol_87; 
     phases ABCN; 
     from R5-12-47-1_node_104; 
     to R5-12-47-1_node_111; 
     length 75.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1548 { 
     name R5-12-47-1_ol_88; 
     phases BN; 
     from R5-12-47-1_node_9; 
     to R5-12-47-1_node_112; 
     length 905.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1549 { 
     name R5-12-47-1_ol_89; 
     phases AN; 
     from R5-12-47-1_node_198; 
     to R5-12-47-1_node_113; 
     length 506.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1550 { 
     name R5-12-47-1_ol_90; 
     phases BN; 
     from R5-12-47-1_node_240; 
     to R5-12-47-1_node_114; 
     length 340.000; 
     configuration line_configuration:47; 
} 

object overhead_line:1551 { 
     name R5-12-47-1_ol_91; 
     phases CN; 
     from R5-12-47-1_node_242; 
     to R5-12-47-1_node_115; 
     length 820.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1552 { 
     name R5-12-47-1_ol_92; 
     phases CN; 
     from R5-12-47-1_node_117; 
     to R5-12-47-1_node_116; 
     length 121.000; 
     configuration line_configuration:39; 
} 

object overhead_line:1553 { 
     name R5-12-47-1_ol_93; 
     phases CN; 
     from R5-12-47-1_node_244; 
     to R5-12-47-1_node_117; 
     length 609.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1555 { 
     name R5-12-47-1_ol_94; 
     phases ACN; 
     from R5-12-47-1_node_202; 
     to R5-12-47-1_node_119; 
     length 88.000; 
     configuration line_configuration:49; 
} 

object overhead_line:1556 { 
     name R5-12-47-1_ol_95; 
     phases AN; 
     from R5-12-47-1_node_214; 
     to R5-12-47-1_node_120; 
     length 294.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1557 { 
     name R5-12-47-1_ol_96; 
     phases ABN; 
     from R5-12-47-1_node_223; 
     to R5-12-47-1_node_122; 
     length 596.000; 
     configuration line_configuration:51; 
} 

object overhead_line:1558 { 
     name R5-12-47-1_ol_97; 
     phases AN; 
     from R5-12-47-1_node_224; 
     to R5-12-47-1_node_123; 
     length 459.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1559 { 
     name R5-12-47-1_ol_98; 
     phases CN; 
     from R5-12-47-1_node_230; 
     to R5-12-47-1_node_124; 
     length 231.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1560 { 
     name R5-12-47-1_ol_99; 
     phases CN; 
     from R5-12-47-1_node_127; 
     to R5-12-47-1_node_125; 
     length 4.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1561 { 
     name R5-12-47-1_ol_100; 
     phases CN; 
     from R5-12-47-1_node_231; 
     to R5-12-47-1_node_126; 
     length 503.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1562 { 
     name R5-12-47-1_ol_101; 
     phases ABCN; 
     from R5-12-47-1_node_36; 
     to R5-12-47-1_node_127; 
     length 242.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1563 { 
     name R5-12-47-1_ol_102; 
     phases CN; 
     from R5-12-47-1_node_116; 
     to R5-12-47-1_node_128; 
     length 2.000; 
     configuration line_configuration:39; 
} 

object overhead_line:1564 { 
     name R5-12-47-1_ol_103; 
     phases CN; 
     from R5-12-47-1_node_116; 
     to R5-12-47-1_node_129; 
     length 373.000; 
     configuration line_configuration:39; 
} 

object overhead_line:1565 { 
     name R5-12-47-1_ol_104; 
     phases ABCN; 
     from R5-12-47-1_node_160; 
     to R5-12-47-1_node_130; 
     length 230.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1566 { 
     name R5-12-47-1_ol_105; 
     phases ABCN; 
     from R5-12-47-1_node_136; 
     to R5-12-47-1_node_132; 
     length 115.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1567 { 
     name R5-12-47-1_ol_106; 
     phases ABCN; 
     from R5-12-47-1_node_132; 
     to R5-12-47-1_node_133; 
     length 172.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1568 { 
     name R5-12-47-1_ol_107; 
     phases CN; 
     from R5-12-47-1_node_133; 
     to R5-12-47-1_node_134; 
     length 17.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1569 { 
     name R5-12-47-1_ol_108; 
     phases AN; 
     from R5-12-47-1_node_136; 
     to R5-12-47-1_node_135; 
     length 13.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1570 { 
     name R5-12-47-1_ol_109; 
     phases ABCN; 
     from R5-12-47-1_node_131; 
     to R5-12-47-1_node_136; 
     length 151.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1571 { 
     name R5-12-47-1_ol_110; 
     phases ABN; 
     from R5-12-47-1_node_130; 
     to R5-12-47-1_node_137; 
     length 15.000; 
     configuration line_configuration:52; 
} 

object overhead_line:1572 { 
     name R5-12-47-1_ol_111; 
     phases BCN; 
     from R5-12-47-1_node_163; 
     to R5-12-47-1_node_139; 
     length 13.000; 
     configuration line_configuration:50; 
} 

object overhead_line:1573 { 
     name R5-12-47-1_ol_112; 
     phases AN; 
     from R5-12-47-1_node_164; 
     to R5-12-47-1_node_140; 
     length 13.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1574 { 
     name R5-12-47-1_ol_113; 
     phases BN; 
     from R5-12-47-1_node_149; 
     to R5-12-47-1_node_141; 
     length 13.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1575 { 
     name R5-12-47-1_ol_114; 
     phases CN; 
     from R5-12-47-1_node_165; 
     to R5-12-47-1_node_142; 
     length 5.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1576 { 
     name R5-12-47-1_ol_115; 
     phases ACN; 
     from R5-12-47-1_node_166; 
     to R5-12-47-1_node_143; 
     length 9.000; 
     configuration line_configuration:49; 
} 

object overhead_line:1577 { 
     name R5-12-47-1_ol_116; 
     phases AN; 
     from R5-12-47-1_node_145; 
     to R5-12-47-1_node_144; 
     length 8.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1578 { 
     name R5-12-47-1_ol_117; 
     phases ABCN; 
     from R5-12-47-1_node_164; 
     to R5-12-47-1_node_145; 
     length 1.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1579 { 
     name R5-12-47-1_ol_118; 
     phases BN; 
     from R5-12-47-1_node_245; 
     to R5-12-47-1_node_146; 
     length 478.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1580 { 
     name R5-12-47-1_ol_119; 
     phases BN; 
     from R5-12-47-1_node_163; 
     to R5-12-47-1_node_147; 
     length 6.000; 
     configuration line_configuration:47; 
} 

object overhead_line:1581 { 
     name R5-12-47-1_ol_120; 
     phases BN; 
     from R5-12-47-1_node_149; 
     to R5-12-47-1_node_148; 
     length 11.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1582 { 
     name R5-12-47-1_ol_121; 
     phases ABCN; 
     from R5-12-47-1_node_165; 
     to R5-12-47-1_node_149; 
     length 155.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1583 { 
     name R5-12-47-1_ol_122; 
     phases CN; 
     from R5-12-47-1_node_132; 
     to R5-12-47-1_node_150; 
     length 7.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1584 { 
     name R5-12-47-1_ol_123; 
     phases CN; 
     from R5-12-47-1_node_243; 
     to R5-12-47-1_node_152; 
     length 728.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1585 { 
     name R5-12-47-1_ol_124; 
     phases CN; 
     from R5-12-47-1_node_246; 
     to R5-12-47-1_node_153; 
     length 228.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1586 { 
     name R5-12-47-1_ol_125; 
     phases CN; 
     from R5-12-47-1_node_178; 
     to R5-12-47-1_node_154; 
     length 523.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1587 { 
     name R5-12-47-1_ol_126; 
     phases ABCN; 
     from R5-12-47-1_node_133; 
     to R5-12-47-1_node_156; 
     length 150.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1588 { 
     name R5-12-47-1_ol_127; 
     phases BN; 
     from R5-12-47-1_node_155; 
     to R5-12-47-1_node_157; 
     length 6.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1589 { 
     name R5-12-47-1_ol_128; 
     phases BN; 
     from R5-12-47-1_node_155; 
     to R5-12-47-1_node_159; 
     length 266.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1590 { 
     name R5-12-47-1_ol_129; 
     phases ABCN; 
     from R5-12-47-1_node_163; 
     to R5-12-47-1_node_160; 
     length 147.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1591 { 
     name R5-12-47-1_ol_130; 
     phases CN; 
     from R5-12-47-1_node_160; 
     to R5-12-47-1_node_161; 
     length 5.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1592 { 
     name R5-12-47-1_ol_131; 
     phases CN; 
     from R5-12-47-1_node_130; 
     to R5-12-47-1_node_162; 
     length 7.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1593 { 
     name R5-12-47-1_ol_132; 
     phases ABCN; 
     from R5-12-47-1_node_145; 
     to R5-12-47-1_node_163; 
     length 99.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1594 { 
     name R5-12-47-1_ol_133; 
     phases ABCN; 
     from R5-12-47-1_node_149; 
     to R5-12-47-1_node_164; 
     length 189.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1595 { 
     name R5-12-47-1_ol_134; 
     phases ABCN; 
     from R5-12-47-1_node_166; 
     to R5-12-47-1_node_165; 
     length 237.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1596 { 
     name R5-12-47-1_ol_135; 
     phases ABCN; 
     from R5-12-47-1_node_111; 
     to R5-12-47-1_node_166; 
     length 526.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1597 { 
     name R5-12-47-1_ol_136; 
     phases ACN; 
     from R5-12-47-1_node_92; 
     to R5-12-47-1_node_167; 
     length 6.000; 
     configuration line_configuration:46; 
} 

object overhead_line:1598 { 
     name R5-12-47-1_ol_137; 
     phases BN; 
     from R5-12-47-1_node_156; 
     to R5-12-47-1_node_169; 
     length 10.000; 
     configuration line_configuration:53; 
} 

object overhead_line:1599 { 
     name R5-12-47-1_ol_138; 
     phases ABCN; 
     from R5-12-47-1_node_74; 
     to R5-12-47-1_node_171; 
     length 146.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1600 { 
     name R5-12-47-1_ol_139; 
     phases ABCN; 
     from R5-12-47-1_node_72; 
     to R5-12-47-1_node_172; 
     length 651.000; 
     configuration line_configuration:45; 
} 

object overhead_line:1601 { 
     name R5-12-47-1_ol_140; 
     phases ABCN; 
     from R5-12-47-1_node_15; 
     to R5-12-47-1_node_173; 
     length 137.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1605 { 
     name R5-12-47-1_ol_141; 
     phases CN; 
     from R5-12-47-1_node_179; 
     to R5-12-47-1_node_178; 
     length 224.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1606 { 
     name R5-12-47-1_ol_142; 
     phases CN; 
     from R5-12-47-1_node_180; 
     to R5-12-47-1_node_179; 
     length 349.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1607 { 
     name R5-12-47-1_ol_143; 
     phases ABCN; 
     from R5-12-47-1_node_50; 
     to R5-12-47-1_node_182; 
     length 3.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1608 { 
     name R5-12-47-1_ol_144; 
     phases ABCN; 
     from R5-12-47-1_node_53; 
     to R5-12-47-1_node_183; 
     length 139.000; 
     configuration line_configuration:31; 
} 

object overhead_line:1612 { 
     name R5-12-47-1_ol_145; 
     phases ABCN; 
     from R5-12-47-1_node_188; 
     to R5-12-47-1_node_187; 
     length 153.000; 
     configuration line_configuration:36; 
} 

object overhead_line:1613 { 
     name R5-12-47-1_ol_146; 
     phases ABCN; 
     from R5-12-47-1_node_189; 
     to R5-12-47-1_node_188; 
     length 171.000; 
     configuration line_configuration:36; 
} 

object overhead_line:1614 { 
     name R5-12-47-1_ol_147; 
     phases ABCN; 
     from R5-12-47-1_node_75; 
     to R5-12-47-1_node_189; 
     length 113.000; 
     configuration line_configuration:36; 
} 

object overhead_line:1615 { 
     name R5-12-47-1_ol_148; 
     phases BN; 
     from R5-12-47-1_node_191; 
     to R5-12-47-1_node_192; 
     length 204.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1616 { 
     name R5-12-47-1_ol_149; 
     phases BN; 
     from R5-12-47-1_node_192; 
     to R5-12-47-1_node_193; 
     length 198.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1617 { 
     name R5-12-47-1_ol_150; 
     phases BN; 
     from R5-12-47-1_node_193; 
     to R5-12-47-1_node_194; 
     length 219.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1620 { 
     name R5-12-47-1_ol_151; 
     phases AN; 
     from R5-12-47-1_node_235; 
     to R5-12-47-1_node_198; 
     length 411.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1621 { 
     name R5-12-47-1_ol_152; 
     phases AN; 
     from R5-12-47-1_node_200; 
     to R5-12-47-1_node_199; 
     length 355.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1622 { 
     name R5-12-47-1_ol_153; 
     phases AN; 
     from R5-12-47-1_node_201; 
     to R5-12-47-1_node_200; 
     length 323.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1623 { 
     name R5-12-47-1_ol_154; 
     phases AN; 
     from R5-12-47-1_node_119; 
     to R5-12-47-1_node_201; 
     length 197.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1624 { 
     name R5-12-47-1_ol_155; 
     phases ACN; 
     from R5-12-47-1_node_203; 
     to R5-12-47-1_node_202; 
     length 202.000; 
     configuration line_configuration:49; 
} 

object overhead_line:1625 { 
     name R5-12-47-1_ol_156; 
     phases CN; 
     from R5-12-47-1_node_205; 
     to R5-12-47-1_node_204; 
     length 455.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1626 { 
     name R5-12-47-1_ol_157; 
     phases CN; 
     from R5-12-47-1_node_206; 
     to R5-12-47-1_node_205; 
     length 397.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1627 { 
     name R5-12-47-1_ol_158; 
     phases CN; 
     from R5-12-47-1_node_207; 
     to R5-12-47-1_node_206; 
     length 297.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1628 { 
     name R5-12-47-1_ol_159; 
     phases BN; 
     from R5-12-47-1_node_209; 
     to R5-12-47-1_node_208; 
     length 428.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1629 { 
     name R5-12-47-1_ol_160; 
     phases BN; 
     from R5-12-47-1_node_210; 
     to R5-12-47-1_node_209; 
     length 473.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1630 { 
     name R5-12-47-1_ol_161; 
     phases BN; 
     from R5-12-47-1_node_211; 
     to R5-12-47-1_node_210; 
     length 220.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1631 { 
     name R5-12-47-1_ol_162; 
     phases BCN; 
     from R5-12-47-1_node_213; 
     to R5-12-47-1_node_212; 
     length 410.000; 
     configuration line_configuration:35; 
} 

object overhead_line:1632 { 
     name R5-12-47-1_ol_163; 
     phases BCN; 
     from R5-12-47-1_node_215; 
     to R5-12-47-1_node_213; 
     length 395.000; 
     configuration line_configuration:35; 
} 

object overhead_line:1633 { 
     name R5-12-47-1_ol_164; 
     phases BCN; 
     from R5-12-47-1_node_216; 
     to R5-12-47-1_node_215; 
     length 306.000; 
     configuration line_configuration:35; 
} 

object overhead_line:1634 { 
     name R5-12-47-1_ol_165; 
     phases BCN; 
     from R5-12-47-1_node_121; 
     to R5-12-47-1_node_216; 
     length 51.000; 
     configuration line_configuration:35; 
} 

object overhead_line:1635 { 
     name R5-12-47-1_ol_166; 
     phases CN; 
     from R5-12-47-1_node_219; 
     to R5-12-47-1_node_218; 
     length 246.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1636 { 
     name R5-12-47-1_ol_167; 
     phases CN; 
     from R5-12-47-1_node_220; 
     to R5-12-47-1_node_219; 
     length 366.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1637 { 
     name R5-12-47-1_ol_168; 
     phases CN; 
     from R5-12-47-1_node_138; 
     to R5-12-47-1_node_220; 
     length 252.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1638 { 
     name R5-12-47-1_ol_169; 
     phases AN; 
     from R5-12-47-1_node_222; 
     to R5-12-47-1_node_221; 
     length 248.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1639 { 
     name R5-12-47-1_ol_170; 
     phases AN; 
     from R5-12-47-1_node_122; 
     to R5-12-47-1_node_222; 
     length 165.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1640 { 
     name R5-12-47-1_ol_171; 
     phases AN; 
     from R5-12-47-1_node_225; 
     to R5-12-47-1_node_224; 
     length 126.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1641 { 
     name R5-12-47-1_ol_172; 
     phases AN; 
     from R5-12-47-1_node_226; 
     to R5-12-47-1_node_225; 
     length 218.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1642 { 
     name R5-12-47-1_ol_173; 
     phases AN; 
     from R5-12-47-1_node_227; 
     to R5-12-47-1_node_226; 
     length 193.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1643 { 
     name R5-12-47-1_ol_174; 
     phases CN; 
     from R5-12-47-1_node_248; 
     to R5-12-47-1_node_228; 
     length 229.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1644 { 
     name R5-12-47-1_ol_175; 
     phases CN; 
     from R5-12-47-1_node_228; 
     to R5-12-47-1_node_229; 
     length 311.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1645 { 
     name R5-12-47-1_ol_176; 
     phases CN; 
     from R5-12-47-1_node_229; 
     to R5-12-47-1_node_230; 
     length 341.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1646 { 
     name R5-12-47-1_ol_177; 
     phases AN; 
     from R5-12-47-1_node_233; 
     to R5-12-47-1_node_234; 
     length 312.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1647 { 
     name R5-12-47-1_ol_178; 
     phases AN; 
     from R5-12-47-1_node_234; 
     to R5-12-47-1_node_235; 
     length 403.000; 
     configuration line_configuration:44; 
} 

object overhead_line:1648 { 
     name R5-12-47-1_ol_179; 
     phases BN; 
     from R5-12-47-1_node_238; 
     to R5-12-47-1_node_237; 
     length 118.000; 
     configuration line_configuration:47; 
} 

object overhead_line:1649 { 
     name R5-12-47-1_ol_180; 
     phases BN; 
     from R5-12-47-1_node_236; 
     to R5-12-47-1_node_238; 
     length 391.000; 
     configuration line_configuration:47; 
} 

object overhead_line:1650 { 
     name R5-12-47-1_ol_181; 
     phases BN; 
     from R5-12-47-1_node_237; 
     to R5-12-47-1_node_239; 
     length 232.000; 
     configuration line_configuration:47; 
} 

object overhead_line:1651 { 
     name R5-12-47-1_ol_182; 
     phases BN; 
     from R5-12-47-1_node_239; 
     to R5-12-47-1_node_240; 
     length 404.000; 
     configuration line_configuration:47; 
} 

object overhead_line:1652 { 
     name R5-12-47-1_ol_183; 
     phases CN; 
     from R5-12-47-1_node_138; 
     to R5-12-47-1_node_241; 
     length 399.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1653 { 
     name R5-12-47-1_ol_184; 
     phases CN; 
     from R5-12-47-1_node_241; 
     to R5-12-47-1_node_242; 
     length 633.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1654 { 
     name R5-12-47-1_ol_185; 
     phases CN; 
     from R5-12-47-1_node_152; 
     to R5-12-47-1_node_244; 
     length 191.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1655 { 
     name R5-12-47-1_ol_186; 
     phases BN; 
     from R5-12-47-1_node_247; 
     to R5-12-47-1_node_245; 
     length 338.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1656 { 
     name R5-12-47-1_ol_187; 
     phases CN; 
     from R5-12-47-1_node_152; 
     to R5-12-47-1_node_246; 
     length 80.000; 
     configuration line_configuration:32; 
} 

object overhead_line:1657 { 
     name R5-12-47-1_ol_188; 
     phases BN; 
     from R5-12-47-1_node_249; 
     to R5-12-47-1_node_247; 
     length 186.000; 
     configuration line_configuration:34; 
} 

object overhead_line:1659 { 
     name R5-12-47-1_ol_189; 
     phases ABCN; 
     from R5-12-47-1_node_39; 
     to R5-12-47-1_node_261; 
     length 331.000; 
     configuration line_configuration:38; 
} 

object overhead_line:1660 { 
     name R5-12-47-1_ol_190; 
     phases ABCN; 
     from R5-12-47-1_node_52; 
     to R5-12-47-1_node_262; 
     length 148.000; 
     configuration line_configuration:37; 
} 

object overhead_line:1661 { 
     name R5-12-47-1_ol_191; 
     phases ABCN; 
     from R5-12-47-1_node_92; 
     to R5-12-47-1_node_263; 
     length 233.000; 
     configuration line_configuration:37; 
} 

object overhead_line_conductor:3 { 
     //name 1/0 AAAC; 
     rating.summer.continuous 266.0; 
     geometric_mean_radius 0.01142 ft; 
     resistance 0.95300; 
} 

object overhead_line_conductor:4 { 
     //name 343 ACSR; 
     rating.summer.continuous 531.0; 
     geometric_mean_radius 0.02240 ft; 
     resistance 0.30600; 
} 

object overhead_line_conductor:5 { 
     //name 715 ACSR; 
     rating.summer.continuous 891.0; 
     geometric_mean_radius 0.03550 ft; 
     resistance 0.14420; 
} 

object overhead_line_conductor:6 { 
     //name 4 CU; 
     rating.summer.continuous 149.0; 
     geometric_mean_radius 0.00663 ft; 
     resistance 1.50000; 
} 

object overhead_line_conductor:8 { 
     //name 123.3 AAAC; 
     rating.summer.continuous 256.0; 
     geometric_mean_radius 0.01200 ft; 
     resistance 0.16600; 
} 

object switch:1713 { 
     name R5-12-47-1_switch_1; 
     phases ABCN; 
     from R5-12-47-1_node_23; 
     to R5-12-47-1_node_22; 
     status CLOSED; 
} 

object switch:1714 { 
     name R5-12-47-1_switch_2; 
     phases ABCN; 
     from R5-12-47-1_node_27; 
     to R5-12-47-1_node_24; 
     status CLOSED; 
} 

object switch:1715 { 
     name R5-12-47-1_switch_3; 
     phases ABCN; 
     from R5-12-47-1_node_26; 
     to R5-12-47-1_node_25; 
     status CLOSED; 
} 

object switch:1716 { 
     name R5-12-47-1_switch_4; 
     phases ABCN; 
     from R5-12-47-1_node_48; 
     to R5-12-47-1_node_33; 
     status CLOSED; 
} 

object switch:1717 { 
     name R5-12-47-1_switch_5; 
     phases ABCN; 
     from R5-12-47-1_node_182; 
     to R5-12-47-1_node_51; 
     status CLOSED; 
} 

object switch:1718 { 
     name R5-12-47-1_switch_6; 
     phases ABCN; 
     from R5-12-47-1_node_60; 
     to R5-12-47-1_node_69; 
     status CLOSED; 
} 

object switch:1719 { 
     name R5-12-47-1_switch_7; 
     phases ABCN; 
     from R5-12-47-1_node_264; 
     to R5-12-47-1_node_82; 
     status CLOSED; 
} 

// object switch:1720 { 
     // name R5-12-47-1_switch_8; 
     // phases CN; 
     // from R5-12-47-1_node_128; 
     // to R5-12-47-1_node_118; 
     // status CLOSED; 
// } 

object switch:1721 { 
     name R5-12-47-1_switch_9; 
     phases ABCN; 
     from R5-12-47-1_node_130; 
     to R5-12-47-1_node_131; 
     status CLOSED; 
} 

object switch:1722 { 
     name R5-12-47-1_switch_10; 
     phases ABCN; 
     from R5-12-47-1_node_32; 
     to R5-12-47-1_node_170; 
     status CLOSED; 
} 

object switch:1723 { 
     name R5-12-47-1_switch_11; 
     phases ABCN; 
     from R5-12-47-1_node_32; 
     to R5-12-47-1_node_264; 
     status CLOSED; 
} 

object transformer:1187 { 
     name R5-12-47-1_xfmr_1; 
     phases CS; 
     from R5-12-47-1_node_6; 
     to R5-12-47-1_tn_1; 
     configuration transformer_configuration:1178; 
} 

object transformer:1188 { 
     name R5-12-47-1_xfmr_2; 
     phases CS; 
     from R5-12-47-1_node_8; 
     to R5-12-47-1_tn_2; 
     configuration transformer_configuration:1178; 
} 

object transformer:1189 { 
     name R5-12-47-1_xfmr_3; 
     phases BS; 
     from R5-12-47-1_node_9; 
     to R5-12-47-1_tn_3; 
     configuration transformer_configuration:1167; 
} 

object transformer:1190 { 
     name R5-12-47-1_xfmr_4; 
     phases BS; 
     from R5-12-47-1_node_10; 
     to R5-12-47-1_tn_4; 
     configuration transformer_configuration:1168; 
} 

object transformer:1191 { 
     name R5-12-47-1_xfmr_5; 
     phases CS; 
     from R5-12-47-1_node_10; 
     to R5-12-47-1_tn_5; 
     configuration transformer_configuration:1179; 
} 

object transformer:1192 { 
     name R5-12-47-1_xfmr_6; 
     phases CS; 
     from R5-12-47-1_node_11; 
     to R5-12-47-1_tn_6; 
     configuration transformer_configuration:1180; 
} 

object transformer:1193 { 
     name R5-12-47-1_xfmr_7; 
     phases AS; 
     from R5-12-47-1_node_15; 
     to R5-12-47-1_tn_7; 
     configuration transformer_configuration:1158; 
} 

object transformer:1194 { 
     name R5-12-47-1_xfmr_8; 
     phases BS; 
     from R5-12-47-1_node_15; 
     to R5-12-47-1_tn_8; 
     configuration transformer_configuration:1169; 
} 

object transformer:1195 { 
     name R5-12-47-1_xfmr_9; 
     phases CS; 
     from R5-12-47-1_node_15; 
     to R5-12-47-1_tn_9; 
     configuration transformer_configuration:1178; 
} 

object transformer:1196 { 
     name R5-12-47-1_xfmr_10; 
     phases BS; 
     from R5-12-47-1_node_17; 
     to R5-12-47-1_tn_10; 
     configuration transformer_configuration:1168; 
} 

object transformer:1197 { 
     name R5-12-47-1_xfmr_11; 
     phases AS; 
     from R5-12-47-1_node_18; 
     to R5-12-47-1_tn_11; 
     configuration transformer_configuration:1158; 
} 

object transformer:1198 { 
     name R5-12-47-1_xfmr_12; 
     phases BS; 
     from R5-12-47-1_node_18; 
     to R5-12-47-1_tn_12; 
     configuration transformer_configuration:1169; 
} 

object transformer:1199 { 
     name R5-12-47-1_xfmr_13; 
     phases CS; 
     from R5-12-47-1_node_18; 
     to R5-12-47-1_tn_13; 
     configuration transformer_configuration:1180; 
} 

object transformer:1200 { 
     name R5-12-47-1_xfmr_14; 
     phases CS; 
     from R5-12-47-1_node_20; 
     to R5-12-47-1_tn_14; 
     configuration transformer_configuration:1181; 
} 

object transformer:1201 { 
     name R5-12-47-1_xfmr_15; 
     phases CS; 
     from R5-12-47-1_node_21; 
     to R5-12-47-1_tn_15; 
     configuration transformer_configuration:1180; 
} 

object transformer:1202 { 
     name R5-12-47-1_xfmr_16; 
     phases AS; 
     from R5-12-47-1_node_24; 
     to R5-12-47-1_tn_16; 
     configuration transformer_configuration:1158; 
} 

object transformer:1203 { 
     name R5-12-47-1_xfmr_17; 
     phases BS; 
     from R5-12-47-1_node_24; 
     to R5-12-47-1_tn_17; 
     configuration transformer_configuration:1169; 
} 

object transformer:1204 { 
     name R5-12-47-1_xfmr_18; 
     phases CS; 
     from R5-12-47-1_node_24; 
     to R5-12-47-1_tn_18; 
     configuration transformer_configuration:1178; 
} 

object transformer:1205 { 
     name R5-12-47-1_xfmr_19; 
     phases AS; 
     from R5-12-47-1_node_28; 
     to R5-12-47-1_tn_19; 
     configuration transformer_configuration:1158; 
} 

object transformer:1206 { 
     name R5-12-47-1_xfmr_20; 
     phases BS; 
     from R5-12-47-1_node_28; 
     to R5-12-47-1_tn_20; 
     configuration transformer_configuration:1168; 
} 

object transformer:1207 { 
     name R5-12-47-1_xfmr_21; 
     phases CS; 
     from R5-12-47-1_node_28; 
     to R5-12-47-1_tn_21; 
     configuration transformer_configuration:1179; 
} 

object transformer:1208 { 
     name R5-12-47-1_xfmr_22; 
     phases BS; 
     from R5-12-47-1_node_30; 
     to R5-12-47-1_tn_22; 
     configuration transformer_configuration:1170; 
} 

object transformer:1209 { 
     name R5-12-47-1_xfmr_23; 
     phases AS; 
     from R5-12-47-1_node_35; 
     to R5-12-47-1_tn_23; 
     configuration transformer_configuration:1158; 
} 

object transformer:1210 { 
     name R5-12-47-1_xfmr_24; 
     phases BS; 
     from R5-12-47-1_node_35; 
     to R5-12-47-1_tn_24; 
     configuration transformer_configuration:1169; 
} 

object transformer:1211 { 
     name R5-12-47-1_xfmr_25; 
     phases CS; 
     from R5-12-47-1_node_35; 
     to R5-12-47-1_tn_25; 
     configuration transformer_configuration:1180; 
} 

object transformer:1212 { 
     name R5-12-47-1_xfmr_26; 
     phases AS; 
     from R5-12-47-1_node_39; 
     to R5-12-47-1_tn_26; 
     configuration transformer_configuration:1158; 
} 

object transformer:1213 { 
     name R5-12-47-1_xfmr_27; 
     phases BS; 
     from R5-12-47-1_node_39; 
     to R5-12-47-1_tn_27; 
     configuration transformer_configuration:1169; 
} 

object transformer:1214 { 
     name R5-12-47-1_xfmr_28; 
     phases CS; 
     from R5-12-47-1_node_39; 
     to R5-12-47-1_tn_28; 
     configuration transformer_configuration:1182; 
} 

object transformer:1215 { 
     name R5-12-47-1_xfmr_29; 
     phases CS; 
     from R5-12-47-1_node_43; 
     to R5-12-47-1_tn_29; 
     configuration transformer_configuration:1178; 
} 

object transformer:1216 { 
     name R5-12-47-1_xfmr_30; 
     phases AS; 
     from R5-12-47-1_node_46; 
     to R5-12-47-1_tn_30; 
     configuration transformer_configuration:1159; 
} 

object transformer:1217 { 
     name R5-12-47-1_xfmr_31; 
     phases BS; 
     from R5-12-47-1_node_46; 
     to R5-12-47-1_tn_31; 
     configuration transformer_configuration:1169; 
} 

object transformer:1218 { 
     name R5-12-47-1_xfmr_32; 
     phases CS; 
     from R5-12-47-1_node_46; 
     to R5-12-47-1_tn_32; 
     configuration transformer_configuration:1179; 
} 

object transformer:1219 { 
     name R5-12-47-1_xfmr_33; 
     phases AS; 
     from R5-12-47-1_node_48; 
     to R5-12-47-1_tn_33; 
     configuration transformer_configuration:1158; 
} 

object transformer:1220 { 
     name R5-12-47-1_xfmr_34; 
     phases BS; 
     from R5-12-47-1_node_48; 
     to R5-12-47-1_tn_34; 
     configuration transformer_configuration:1171; 
} 

object transformer:1221 { 
     name R5-12-47-1_xfmr_35; 
     phases CS; 
     from R5-12-47-1_node_48; 
     to R5-12-47-1_tn_35; 
     configuration transformer_configuration:1179; 
} 

object transformer:1222 { 
     name R5-12-47-1_xfmr_36; 
     phases AS; 
     from R5-12-47-1_node_58; 
     to R5-12-47-1_tn_36; 
     configuration transformer_configuration:1159; 
} 

object transformer:1223 { 
     name R5-12-47-1_xfmr_37; 
     phases AS; 
     from R5-12-47-1_node_75; 
     to R5-12-47-1_tn_37; 
     configuration transformer_configuration:1160; 
} 

object transformer:1224 { 
     name R5-12-47-1_xfmr_38; 
     phases BS; 
     from R5-12-47-1_node_75; 
     to R5-12-47-1_tn_38; 
     configuration transformer_configuration:1169; 
} 

object transformer:1225 { 
     name R5-12-47-1_xfmr_39; 
     phases CS; 
     from R5-12-47-1_node_75; 
     to R5-12-47-1_tn_39; 
     configuration transformer_configuration:1179; 
} 

object transformer:1226 { 
     name R5-12-47-1_xfmr_40; 
     phases BS; 
     from R5-12-47-1_node_78; 
     to R5-12-47-1_tn_40; 
     configuration transformer_configuration:1168; 
} 

object transformer:1227 { 
     name R5-12-47-1_xfmr_41; 
     phases CS; 
     from R5-12-47-1_node_79; 
     to R5-12-47-1_tn_41; 
     configuration transformer_configuration:1181; 
} 

object transformer:1228 { 
     name R5-12-47-1_xfmr_42; 
     phases AS; 
     from R5-12-47-1_node_80; 
     to R5-12-47-1_tn_42; 
     configuration transformer_configuration:1159; 
} 

object transformer:1229 { 
     name R5-12-47-1_xfmr_43; 
     phases AS; 
     from R5-12-47-1_node_81; 
     to R5-12-47-1_tn_43; 
     configuration transformer_configuration:1159; 
} 

object transformer:1230 { 
     name R5-12-47-1_xfmr_44; 
     phases BS; 
     from R5-12-47-1_node_81; 
     to R5-12-47-1_tn_44; 
     configuration transformer_configuration:1169; 
} 

object transformer:1231 { 
     name R5-12-47-1_xfmr_45; 
     phases CS; 
     from R5-12-47-1_node_81; 
     to R5-12-47-1_tn_45; 
     configuration transformer_configuration:1179; 
} 

object transformer:1232 { 
     name R5-12-47-1_xfmr_46; 
     phases AS; 
     from R5-12-47-1_node_85; 
     to R5-12-47-1_tn_46; 
     configuration transformer_configuration:1161; 
} 

object transformer:1233 { 
     name R5-12-47-1_xfmr_47; 
     phases CS; 
     from R5-12-47-1_node_85; 
     to R5-12-47-1_tn_47; 
     configuration transformer_configuration:1181; 
} 

object transformer:1234 { 
     name R5-12-47-1_xfmr_48; 
     phases CS; 
     from R5-12-47-1_node_86; 
     to R5-12-47-1_tn_48; 
     configuration transformer_configuration:1183; 
} 

object transformer:1235 { 
     name R5-12-47-1_xfmr_49; 
     phases AS; 
     from R5-12-47-1_node_88; 
     to R5-12-47-1_tn_49; 
     configuration transformer_configuration:1162; 
} 

object transformer:1236 { 
     name R5-12-47-1_xfmr_50; 
     phases AS; 
     from R5-12-47-1_node_92; 
     to R5-12-47-1_tn_50; 
     configuration transformer_configuration:1163; 
} 

object transformer:1237 { 
     name R5-12-47-1_xfmr_51; 
     phases BS; 
     from R5-12-47-1_node_92; 
     to R5-12-47-1_tn_51; 
     configuration transformer_configuration:1171; 
} 

object transformer:1238 { 
     name R5-12-47-1_xfmr_52; 
     phases CS; 
     from R5-12-47-1_node_92; 
     to R5-12-47-1_tn_52; 
     configuration transformer_configuration:1179; 
} 

object transformer:1239 { 
     name R5-12-47-1_xfmr_53; 
     phases CS; 
     from R5-12-47-1_node_94; 
     to R5-12-47-1_tn_53; 
     configuration transformer_configuration:1184; 
} 

object transformer:1240 { 
     name R5-12-47-1_xfmr_54; 
     phases BS; 
     from R5-12-47-1_node_97; 
     to R5-12-47-1_tn_54; 
     configuration transformer_configuration:1172; 
} 

object transformer:1241 { 
     name R5-12-47-1_xfmr_55; 
     phases BS; 
     from R5-12-47-1_node_98; 
     to R5-12-47-1_tn_55; 
     configuration transformer_configuration:1173; 
} 

object transformer:1242 { 
     name R5-12-47-1_xfmr_56; 
     phases AS; 
     from R5-12-47-1_node_100; 
     to R5-12-47-1_tn_56; 
     configuration transformer_configuration:1161; 
} 

object transformer:1243 { 
     name R5-12-47-1_xfmr_57; 
     phases AS; 
     from R5-12-47-1_node_104; 
     to R5-12-47-1_tn_57; 
     configuration transformer_configuration:1158; 
} 

object transformer:1244 { 
     name R5-12-47-1_xfmr_58; 
     phases BS; 
     from R5-12-47-1_node_104; 
     to R5-12-47-1_tn_58; 
     configuration transformer_configuration:1169; 
} 

object transformer:1245 { 
     name R5-12-47-1_xfmr_59; 
     phases CS; 
     from R5-12-47-1_node_104; 
     to R5-12-47-1_tn_59; 
     configuration transformer_configuration:1178; 
} 

object transformer:1246 { 
     name R5-12-47-1_xfmr_60; 
     phases AS; 
     from R5-12-47-1_node_105; 
     to R5-12-47-1_tn_60; 
     configuration transformer_configuration:1158; 
} 

object transformer:1247 { 
     name R5-12-47-1_xfmr_61; 
     phases BS; 
     from R5-12-47-1_node_105; 
     to R5-12-47-1_tn_61; 
     configuration transformer_configuration:1169; 
} 

object transformer:1248 { 
     name R5-12-47-1_xfmr_62; 
     phases CS; 
     from R5-12-47-1_node_105; 
     to R5-12-47-1_tn_62; 
     configuration transformer_configuration:1180; 
} 

object transformer:1249 { 
     name R5-12-47-1_xfmr_63; 
     phases BS; 
     from R5-12-47-1_node_107; 
     to R5-12-47-1_tn_63; 
     configuration transformer_configuration:1167; 
} 

object transformer:1250 { 
     name R5-12-47-1_xfmr_64; 
     phases BS; 
     from R5-12-47-1_node_112; 
     to R5-12-47-1_tn_64; 
     configuration transformer_configuration:1167; 
} 

object transformer:1251 { 
     name R5-12-47-1_xfmr_65; 
     phases AS; 
     from R5-12-47-1_node_113; 
     to R5-12-47-1_tn_65; 
     configuration transformer_configuration:1159; 
} 

object transformer:1252 { 
     name R5-12-47-1_xfmr_66; 
     phases BS; 
     from R5-12-47-1_node_114; 
     to R5-12-47-1_tn_66; 
     configuration transformer_configuration:1167; 
} 

object transformer:1253 { 
     name R5-12-47-1_xfmr_67; 
     phases CS; 
     from R5-12-47-1_node_115; 
     to R5-12-47-1_tn_67; 
     configuration transformer_configuration:1178; 
} 

object transformer:1254 { 
     name R5-12-47-1_xfmr_68; 
     phases CS; 
     from R5-12-47-1_node_117; 
     to R5-12-47-1_tn_68; 
     configuration transformer_configuration:1178; 
} 

object transformer:1255 { 
     name R5-12-47-1_xfmr_69; 
     phases CS; 
     from R5-12-47-1_node_118; 
     to R5-12-47-1_tn_69; 
     configuration transformer_configuration:1178; 
} 

object transformer:1256 { 
     name R5-12-47-1_xfmr_70; 
     phases AS; 
     from R5-12-47-1_node_119; 
     to R5-12-47-1_tn_70; 
     configuration transformer_configuration:1164; 
} 

object transformer:1257 { 
     name R5-12-47-1_xfmr_71; 
     phases CS; 
     from R5-12-47-1_node_119; 
     to R5-12-47-1_tn_71; 
     configuration transformer_configuration:1178; 
} 

object transformer:1258 { 
     name R5-12-47-1_xfmr_72; 
     phases AS; 
     from R5-12-47-1_node_120; 
     to R5-12-47-1_tn_72; 
     configuration transformer_configuration:1164; 
} 

object transformer:1259 { 
     name R5-12-47-1_xfmr_73; 
     phases AS; 
     from R5-12-47-1_node_122; 
     to R5-12-47-1_tn_73; 
     configuration transformer_configuration:1159; 
} 

object transformer:1260 { 
     name R5-12-47-1_xfmr_74; 
     phases BS; 
     from R5-12-47-1_node_122; 
     to R5-12-47-1_tn_74; 
     configuration transformer_configuration:1171; 
} 

object transformer:1261 { 
     name R5-12-47-1_xfmr_75; 
     phases AS; 
     from R5-12-47-1_node_123; 
     to R5-12-47-1_tn_75; 
     configuration transformer_configuration:1162; 
} 

object transformer:1262 { 
     name R5-12-47-1_xfmr_76; 
     phases CS; 
     from R5-12-47-1_node_124; 
     to R5-12-47-1_tn_76; 
     configuration transformer_configuration:1178; 
} 

object transformer:1263 { 
     name R5-12-47-1_xfmr_77; 
     phases CS; 
     from R5-12-47-1_node_126; 
     to R5-12-47-1_tn_77; 
     configuration transformer_configuration:1178; 
} 

object transformer:1264 { 
     name R5-12-47-1_xfmr_78; 
     phases AS; 
     from R5-12-47-1_node_127; 
     to R5-12-47-1_tn_78; 
     configuration transformer_configuration:1165; 
} 

object transformer:1265 { 
     name R5-12-47-1_xfmr_79; 
     phases BS; 
     from R5-12-47-1_node_127; 
     to R5-12-47-1_tn_79; 
     configuration transformer_configuration:1169; 
} 

object transformer:1266 { 
     name R5-12-47-1_xfmr_80; 
     phases CS; 
     from R5-12-47-1_node_127; 
     to R5-12-47-1_tn_80; 
     configuration transformer_configuration:1178; 
} 

object transformer:1267 { 
     name R5-12-47-1_xfmr_81; 
     phases CS; 
     from R5-12-47-1_node_129; 
     to R5-12-47-1_tn_81; 
     configuration transformer_configuration:1178; 
} 

object transformer:1268 { 
     name R5-12-47-1_xfmr_82; 
     phases BS; 
     from R5-12-47-1_node_146; 
     to R5-12-47-1_tn_82; 
     configuration transformer_configuration:1168; 
} 

object transformer:1269 { 
     name R5-12-47-1_xfmr_83; 
     phases CS; 
     from R5-12-47-1_node_151; 
     to R5-12-47-1_tn_83; 
     configuration transformer_configuration:1178; 
} 

object transformer:1270 { 
     name R5-12-47-1_xfmr_84; 
     phases CS; 
     from R5-12-47-1_node_152; 
     to R5-12-47-1_tn_84; 
     configuration transformer_configuration:1178; 
} 

object transformer:1271 { 
     name R5-12-47-1_xfmr_85; 
     phases CS; 
     from R5-12-47-1_node_153; 
     to R5-12-47-1_tn_85; 
     configuration transformer_configuration:1178; 
} 

object transformer:1272 { 
     name R5-12-47-1_xfmr_86; 
     phases CS; 
     from R5-12-47-1_node_154; 
     to R5-12-47-1_tn_86; 
     configuration transformer_configuration:1180; 
} 

object transformer:1273 { 
     name R5-12-47-1_xfmr_87; 
     phases AS; 
     from R5-12-47-1_node_156; 
     to R5-12-47-1_tn_87; 
     configuration transformer_configuration:1165; 
} 

object transformer:1274 { 
     name R5-12-47-1_xfmr_88; 
     phases BS; 
     from R5-12-47-1_node_156; 
     to R5-12-47-1_tn_88; 
     configuration transformer_configuration:1169; 
} 

object transformer:1275 { 
     name R5-12-47-1_xfmr_89; 
     phases CS; 
     from R5-12-47-1_node_156; 
     to R5-12-47-1_tn_89; 
     configuration transformer_configuration:1178; 
} 

object transformer:1276 { 
     name R5-12-47-1_xfmr_90; 
     phases BS; 
     from R5-12-47-1_node_158; 
     to R5-12-47-1_tn_90; 
     configuration transformer_configuration:1168; 
} 

object transformer:1277 { 
     name R5-12-47-1_xfmr_91; 
     phases BS; 
     from R5-12-47-1_node_159; 
     to R5-12-47-1_tn_91; 
     configuration transformer_configuration:1171; 
} 

object transformer:1278 { 
     name R5-12-47-1_xfmr_92; 
     phases AS; 
     from R5-12-47-1_node_166; 
     to R5-12-47-1_tn_92; 
     configuration transformer_configuration:1158; 
} 

object transformer:1279 { 
     name R5-12-47-1_xfmr_93; 
     phases BS; 
     from R5-12-47-1_node_166; 
     to R5-12-47-1_tn_93; 
     configuration transformer_configuration:1171; 
} 

object transformer:1280 { 
     name R5-12-47-1_xfmr_94; 
     phases CS; 
     from R5-12-47-1_node_166; 
     to R5-12-47-1_tn_94; 
     configuration transformer_configuration:1179; 
} 

object transformer:1281 { 
     name R5-12-47-1_xfmr_95; 
     phases AS; 
     from R5-12-47-1_node_172; 
     to R5-12-47-1_tn_95; 
     configuration transformer_configuration:1158; 
} 

object transformer:1282 { 
     name R5-12-47-1_xfmr_96; 
     phases BS; 
     from R5-12-47-1_node_172; 
     to R5-12-47-1_tn_96; 
     configuration transformer_configuration:1174; 
} 

object transformer:1283 { 
     name R5-12-47-1_xfmr_97; 
     phases CS; 
     from R5-12-47-1_node_172; 
     to R5-12-47-1_tn_97; 
     configuration transformer_configuration:1181; 
} 

object transformer:1284 { 
     name R5-12-47-1_xfmr_98; 
     phases AS; 
     from R5-12-47-1_node_173; 
     to R5-12-47-1_tn_98; 
     configuration transformer_configuration:1158; 
} 

object transformer:1285 { 
     name R5-12-47-1_xfmr_99; 
     phases BS; 
     from R5-12-47-1_node_173; 
     to R5-12-47-1_tn_99; 
     configuration transformer_configuration:1169; 
} 

object transformer:1286 { 
     name R5-12-47-1_xfmr_100; 
     phases CS; 
     from R5-12-47-1_node_173; 
     to R5-12-47-1_tn_100; 
     configuration transformer_configuration:1180; 
} 

object transformer:1287 { 
     name R5-12-47-1_xfmr_101; 
     phases CS; 
     from R5-12-47-1_node_174; 
     to R5-12-47-1_tn_101; 
     configuration transformer_configuration:1178; 
} 

object transformer:1288 { 
     name R5-12-47-1_xfmr_102; 
     phases BS; 
     from R5-12-47-1_node_176; 
     to R5-12-47-1_tn_102; 
     configuration transformer_configuration:1168; 
} 

object transformer:1289 { 
     name R5-12-47-1_xfmr_103; 
     phases BS; 
     from R5-12-47-1_node_177; 
     to R5-12-47-1_tn_103; 
     configuration transformer_configuration:1168; 
} 

object transformer:1290 { 
     name R5-12-47-1_xfmr_104; 
     phases CS; 
     from R5-12-47-1_node_178; 
     to R5-12-47-1_tn_104; 
     configuration transformer_configuration:1180; 
} 

object transformer:1291 { 
     name R5-12-47-1_xfmr_105; 
     phases CS; 
     from R5-12-47-1_node_179; 
     to R5-12-47-1_tn_105; 
     configuration transformer_configuration:1180; 
} 

object transformer:1292 { 
     name R5-12-47-1_xfmr_106; 
     phases CS; 
     from R5-12-47-1_node_180; 
     to R5-12-47-1_tn_106; 
     configuration transformer_configuration:1178; 
} 

object transformer:1293 { 
     name R5-12-47-1_xfmr_107; 
     phases AS; 
     from R5-12-47-1_node_181; 
     to R5-12-47-1_tn_107; 
     configuration transformer_configuration:1162; 
} 

object transformer:1294 { 
     name R5-12-47-1_xfmr_108; 
     phases BS; 
     from R5-12-47-1_node_181; 
     to R5-12-47-1_tn_108; 
     configuration transformer_configuration:1169; 
} 

object transformer:1295 { 
     name R5-12-47-1_xfmr_109; 
     phases CS; 
     from R5-12-47-1_node_181; 
     to R5-12-47-1_tn_109; 
     configuration transformer_configuration:1179; 
} 

object transformer:1296 { 
     name R5-12-47-1_xfmr_110; 
     phases AS; 
     from R5-12-47-1_node_183; 
     to R5-12-47-1_tn_110; 
     configuration transformer_configuration:1166; 
} 

object transformer:1297 { 
     name R5-12-47-1_xfmr_111; 
     phases BS; 
     from R5-12-47-1_node_183; 
     to R5-12-47-1_tn_111; 
     configuration transformer_configuration:1169; 
} 

object transformer:1298 { 
     name R5-12-47-1_xfmr_112; 
     phases CS; 
     from R5-12-47-1_node_183; 
     to R5-12-47-1_tn_112; 
     configuration transformer_configuration:1185; 
} 

object transformer:1299 { 
     name R5-12-47-1_xfmr_113; 
     phases AS; 
     from R5-12-47-1_node_189; 
     to R5-12-47-1_tn_113; 
     configuration transformer_configuration:1160; 
} 

object transformer:1300 { 
     name R5-12-47-1_xfmr_114; 
     phases BS; 
     from R5-12-47-1_node_189; 
     to R5-12-47-1_tn_114; 
     configuration transformer_configuration:1175; 
} 

object transformer:1301 { 
     name R5-12-47-1_xfmr_115; 
     phases CS; 
     from R5-12-47-1_node_189; 
     to R5-12-47-1_tn_115; 
     configuration transformer_configuration:1186; 
} 

object transformer:1302 { 
     name R5-12-47-1_xfmr_116; 
     phases BS; 
     from R5-12-47-1_node_190; 
     to R5-12-47-1_tn_116; 
     configuration transformer_configuration:1168; 
} 

object transformer:1303 { 
     name R5-12-47-1_xfmr_117; 
     phases BS; 
     from R5-12-47-1_node_191; 
     to R5-12-47-1_tn_117; 
     configuration transformer_configuration:1167; 
} 

object transformer:1304 { 
     name R5-12-47-1_xfmr_118; 
     phases BS; 
     from R5-12-47-1_node_192; 
     to R5-12-47-1_tn_118; 
     configuration transformer_configuration:1167; 
} 

object transformer:1305 { 
     name R5-12-47-1_xfmr_119; 
     phases BS; 
     from R5-12-47-1_node_193; 
     to R5-12-47-1_tn_119; 
     configuration transformer_configuration:1168; 
} 

object transformer:1306 { 
     name R5-12-47-1_xfmr_120; 
     phases BS; 
     from R5-12-47-1_node_194; 
     to R5-12-47-1_tn_120; 
     configuration transformer_configuration:1167; 
} 

object transformer:1307 { 
     name R5-12-47-1_xfmr_121; 
     phases CS; 
     from R5-12-47-1_node_195; 
     to R5-12-47-1_tn_121; 
     configuration transformer_configuration:1180; 
} 

object transformer:1308 { 
     name R5-12-47-1_xfmr_122; 
     phases BS; 
     from R5-12-47-1_node_196; 
     to R5-12-47-1_tn_122; 
     configuration transformer_configuration:1176; 
} 

object transformer:1309 { 
     name R5-12-47-1_xfmr_123; 
     phases BS; 
     from R5-12-47-1_node_197; 
     to R5-12-47-1_tn_123; 
     configuration transformer_configuration:1176; 
} 

object transformer:1310 { 
     name R5-12-47-1_xfmr_124; 
     phases AS; 
     from R5-12-47-1_node_198; 
     to R5-12-47-1_tn_124; 
     configuration transformer_configuration:1159; 
} 

object transformer:1311 { 
     name R5-12-47-1_xfmr_125; 
     phases AS; 
     from R5-12-47-1_node_199; 
     to R5-12-47-1_tn_125; 
     configuration transformer_configuration:1162; 
} 

object transformer:1312 { 
     name R5-12-47-1_xfmr_126; 
     phases AS; 
     from R5-12-47-1_node_200; 
     to R5-12-47-1_tn_126; 
     configuration transformer_configuration:1159; 
} 

object transformer:1313 { 
     name R5-12-47-1_xfmr_127; 
     phases AS; 
     from R5-12-47-1_node_201; 
     to R5-12-47-1_tn_127; 
     configuration transformer_configuration:1159; 
} 

object transformer:1314 { 
     name R5-12-47-1_xfmr_128; 
     phases AS; 
     from R5-12-47-1_node_202; 
     to R5-12-47-1_tn_128; 
     configuration transformer_configuration:1159; 
} 

object transformer:1315 { 
     name R5-12-47-1_xfmr_129; 
     phases CS; 
     from R5-12-47-1_node_202; 
     to R5-12-47-1_tn_129; 
     configuration transformer_configuration:1179; 
} 

object transformer:1316 { 
     name R5-12-47-1_xfmr_130; 
     phases AS; 
     from R5-12-47-1_node_203; 
     to R5-12-47-1_tn_130; 
     configuration transformer_configuration:1159; 
} 

object transformer:1317 { 
     name R5-12-47-1_xfmr_131; 
     phases CS; 
     from R5-12-47-1_node_203; 
     to R5-12-47-1_tn_131; 
     configuration transformer_configuration:1179; 
} 

object transformer:1318 { 
     name R5-12-47-1_xfmr_132; 
     phases CS; 
     from R5-12-47-1_node_204; 
     to R5-12-47-1_tn_132; 
     configuration transformer_configuration:1181; 
} 

object transformer:1319 { 
     name R5-12-47-1_xfmr_133; 
     phases CS; 
     from R5-12-47-1_node_205; 
     to R5-12-47-1_tn_133; 
     configuration transformer_configuration:1181; 
} 

object transformer:1320 { 
     name R5-12-47-1_xfmr_134; 
     phases CS; 
     from R5-12-47-1_node_206; 
     to R5-12-47-1_tn_134; 
     configuration transformer_configuration:1181; 
} 

object transformer:1321 { 
     name R5-12-47-1_xfmr_135; 
     phases CS; 
     from R5-12-47-1_node_207; 
     to R5-12-47-1_tn_135; 
     configuration transformer_configuration:1178; 
} 

object transformer:1322 { 
     name R5-12-47-1_xfmr_136; 
     phases BS; 
     from R5-12-47-1_node_208; 
     to R5-12-47-1_tn_136; 
     configuration transformer_configuration:1167; 
} 

object transformer:1323 { 
     name R5-12-47-1_xfmr_137; 
     phases BS; 
     from R5-12-47-1_node_209; 
     to R5-12-47-1_tn_137; 
     configuration transformer_configuration:1168; 
} 

object transformer:1324 { 
     name R5-12-47-1_xfmr_138; 
     phases BS; 
     from R5-12-47-1_node_210; 
     to R5-12-47-1_tn_138; 
     configuration transformer_configuration:1167; 
} 

object transformer:1325 { 
     name R5-12-47-1_xfmr_139; 
     phases BS; 
     from R5-12-47-1_node_211; 
     to R5-12-47-1_tn_139; 
     configuration transformer_configuration:1167; 
} 

object transformer:1326 { 
     name R5-12-47-1_xfmr_140; 
     phases BS; 
     from R5-12-47-1_node_212; 
     to R5-12-47-1_tn_140; 
     configuration transformer_configuration:1169; 
} 

object transformer:1327 { 
     name R5-12-47-1_xfmr_141; 
     phases CS; 
     from R5-12-47-1_node_212; 
     to R5-12-47-1_tn_141; 
     configuration transformer_configuration:1180; 
} 

object transformer:1328 { 
     name R5-12-47-1_xfmr_142; 
     phases BS; 
     from R5-12-47-1_node_213; 
     to R5-12-47-1_tn_142; 
     configuration transformer_configuration:1169; 
} 

object transformer:1329 { 
     name R5-12-47-1_xfmr_143; 
     phases CS; 
     from R5-12-47-1_node_213; 
     to R5-12-47-1_tn_143; 
     configuration transformer_configuration:1180; 
} 

object transformer:1330 { 
     name R5-12-47-1_xfmr_144; 
     phases AS; 
     from R5-12-47-1_node_214; 
     to R5-12-47-1_tn_144; 
     configuration transformer_configuration:1159; 
} 

object transformer:1331 { 
     name R5-12-47-1_xfmr_145; 
     phases BS; 
     from R5-12-47-1_node_215; 
     to R5-12-47-1_tn_145; 
     configuration transformer_configuration:1171; 
} 

object transformer:1332 { 
     name R5-12-47-1_xfmr_146; 
     phases CS; 
     from R5-12-47-1_node_215; 
     to R5-12-47-1_tn_146; 
     configuration transformer_configuration:1178; 
} 

object transformer:1333 { 
     name R5-12-47-1_xfmr_147; 
     phases BS; 
     from R5-12-47-1_node_216; 
     to R5-12-47-1_tn_147; 
     configuration transformer_configuration:1167; 
} 

object transformer:1334 { 
     name R5-12-47-1_xfmr_148; 
     phases CS; 
     from R5-12-47-1_node_216; 
     to R5-12-47-1_tn_148; 
     configuration transformer_configuration:1179; 
} 

object transformer:1335 { 
     name R5-12-47-1_xfmr_149; 
     phases CS; 
     from R5-12-47-1_node_217; 
     to R5-12-47-1_tn_149; 
     configuration transformer_configuration:1178; 
} 

object transformer:1336 { 
     name R5-12-47-1_xfmr_150; 
     phases CS; 
     from R5-12-47-1_node_218; 
     to R5-12-47-1_tn_150; 
     configuration transformer_configuration:1180; 
} 

object transformer:1337 { 
     name R5-12-47-1_xfmr_151; 
     phases CS; 
     from R5-12-47-1_node_219; 
     to R5-12-47-1_tn_151; 
     configuration transformer_configuration:1178; 
} 

object transformer:1338 { 
     name R5-12-47-1_xfmr_152; 
     phases CS; 
     from R5-12-47-1_node_220; 
     to R5-12-47-1_tn_152; 
     configuration transformer_configuration:1178; 
} 

object transformer:1339 { 
     name R5-12-47-1_xfmr_153; 
     phases AS; 
     from R5-12-47-1_node_221; 
     to R5-12-47-1_tn_153; 
     configuration transformer_configuration:1159; 
} 

object transformer:1340 { 
     name R5-12-47-1_xfmr_154; 
     phases AS; 
     from R5-12-47-1_node_222; 
     to R5-12-47-1_tn_154; 
     configuration transformer_configuration:1159; 
} 

object transformer:1341 { 
     name R5-12-47-1_xfmr_155; 
     phases AS; 
     from R5-12-47-1_node_223; 
     to R5-12-47-1_tn_155; 
     configuration transformer_configuration:1162; 
} 

object transformer:1342 { 
     name R5-12-47-1_xfmr_156; 
     phases BS; 
     from R5-12-47-1_node_223; 
     to R5-12-47-1_tn_156; 
     configuration transformer_configuration:1174; 
} 

object transformer:1343 { 
     name R5-12-47-1_xfmr_157; 
     phases AS; 
     from R5-12-47-1_node_224; 
     to R5-12-47-1_tn_157; 
     configuration transformer_configuration:1159; 
} 

object transformer:1344 { 
     name R5-12-47-1_xfmr_158; 
     phases AS; 
     from R5-12-47-1_node_225; 
     to R5-12-47-1_tn_158; 
     configuration transformer_configuration:1159; 
} 

object transformer:1345 { 
     name R5-12-47-1_xfmr_159; 
     phases AS; 
     from R5-12-47-1_node_226; 
     to R5-12-47-1_tn_159; 
     configuration transformer_configuration:1159; 
} 

object transformer:1346 { 
     name R5-12-47-1_xfmr_160; 
     phases AS; 
     from R5-12-47-1_node_227; 
     to R5-12-47-1_tn_160; 
     configuration transformer_configuration:1162; 
} 

object transformer:1347 { 
     name R5-12-47-1_xfmr_161; 
     phases CS; 
     from R5-12-47-1_node_228; 
     to R5-12-47-1_tn_161; 
     configuration transformer_configuration:1178; 
} 

object transformer:1348 { 
     name R5-12-47-1_xfmr_162; 
     phases CS; 
     from R5-12-47-1_node_229; 
     to R5-12-47-1_tn_162; 
     configuration transformer_configuration:1178; 
} 

object transformer:1349 { 
     name R5-12-47-1_xfmr_163; 
     phases CS; 
     from R5-12-47-1_node_230; 
     to R5-12-47-1_tn_163; 
     configuration transformer_configuration:1178; 
} 

object transformer:1350 { 
     name R5-12-47-1_xfmr_164; 
     phases CS; 
     from R5-12-47-1_node_231; 
     to R5-12-47-1_tn_164; 
     configuration transformer_configuration:1178; 
} 

object transformer:1351 { 
     name R5-12-47-1_xfmr_165; 
     phases BS; 
     from R5-12-47-1_node_232; 
     to R5-12-47-1_tn_165; 
     configuration transformer_configuration:1167; 
} 

object transformer:1352 { 
     name R5-12-47-1_xfmr_166; 
     phases AS; 
     from R5-12-47-1_node_233; 
     to R5-12-47-1_tn_166; 
     configuration transformer_configuration:1159; 
} 

object transformer:1353 { 
     name R5-12-47-1_xfmr_167; 
     phases AS; 
     from R5-12-47-1_node_234; 
     to R5-12-47-1_tn_167; 
     configuration transformer_configuration:1159; 
} 

object transformer:1354 { 
     name R5-12-47-1_xfmr_168; 
     phases AS; 
     from R5-12-47-1_node_235; 
     to R5-12-47-1_tn_168; 
     configuration transformer_configuration:1159; 
} 

object transformer:1355 { 
     name R5-12-47-1_xfmr_169; 
     phases BS; 
     from R5-12-47-1_node_236; 
     to R5-12-47-1_tn_169; 
     configuration transformer_configuration:1167; 
} 

object transformer:1356 { 
     name R5-12-47-1_xfmr_170; 
     phases BS; 
     from R5-12-47-1_node_237; 
     to R5-12-47-1_tn_170; 
     configuration transformer_configuration:1171; 
} 

object transformer:1357 { 
     name R5-12-47-1_xfmr_171; 
     phases BS; 
     from R5-12-47-1_node_238; 
     to R5-12-47-1_tn_171; 
     configuration transformer_configuration:1167; 
} 

object transformer:1358 { 
     name R5-12-47-1_xfmr_172; 
     phases BS; 
     from R5-12-47-1_node_239; 
     to R5-12-47-1_tn_172; 
     configuration transformer_configuration:1167; 
} 

object transformer:1359 { 
     name R5-12-47-1_xfmr_173; 
     phases BS; 
     from R5-12-47-1_node_240; 
     to R5-12-47-1_tn_173; 
     configuration transformer_configuration:1167; 
} 

object transformer:1360 { 
     name R5-12-47-1_xfmr_174; 
     phases CS; 
     from R5-12-47-1_node_241; 
     to R5-12-47-1_tn_174; 
     configuration transformer_configuration:1178; 
} 

object transformer:1361 { 
     name R5-12-47-1_xfmr_175; 
     phases CS; 
     from R5-12-47-1_node_242; 
     to R5-12-47-1_tn_175; 
     configuration transformer_configuration:1178; 
} 

object transformer:1362 { 
     name R5-12-47-1_xfmr_176; 
     phases CS; 
     from R5-12-47-1_node_243; 
     to R5-12-47-1_tn_176; 
     configuration transformer_configuration:1178; 
} 

object transformer:1363 { 
     name R5-12-47-1_xfmr_177; 
     phases CS; 
     from R5-12-47-1_node_244; 
     to R5-12-47-1_tn_177; 
     configuration transformer_configuration:1178; 
} 

object transformer:1364 { 
     name R5-12-47-1_xfmr_178; 
     phases BS; 
     from R5-12-47-1_node_245; 
     to R5-12-47-1_tn_178; 
     configuration transformer_configuration:1167; 
} 

object transformer:1365 { 
     name R5-12-47-1_xfmr_179; 
     phases CS; 
     from R5-12-47-1_node_246; 
     to R5-12-47-1_tn_179; 
     configuration transformer_configuration:1180; 
} 

object transformer:1366 { 
     name R5-12-47-1_xfmr_180; 
     phases BS; 
     from R5-12-47-1_node_247; 
     to R5-12-47-1_tn_180; 
     configuration transformer_configuration:1168; 
} 

object transformer:1367 { 
     name R5-12-47-1_xfmr_181; 
     phases CS; 
     from R5-12-47-1_node_248; 
     to R5-12-47-1_tn_181; 
     configuration transformer_configuration:1178; 
} 

object transformer:1368 { 
     name R5-12-47-1_xfmr_182; 
     phases BS; 
     from R5-12-47-1_node_249; 
     to R5-12-47-1_tn_182; 
     configuration transformer_configuration:1167; 
} 

object transformer:1369 { 
     name R5-12-47-1_xfmr_183; 
     phases AS; 
     from R5-12-47-1_node_264; 
     to R5-12-47-1_tn_183; 
     configuration transformer_configuration:1158; 
} 

object transformer:1370 { 
     name R5-12-47-1_xfmr_184; 
     phases BS; 
     from R5-12-47-1_node_264; 
     to R5-12-47-1_tn_184; 
     configuration transformer_configuration:1177; 
} 

object transformer:1371 { 
     name R5-12-47-1_xfmr_185; 
     phases CS; 
     from R5-12-47-1_node_264; 
     to R5-12-47-1_tn_185; 
     configuration transformer_configuration:1179; 
} 

object transformer:1411 { 
     name R5-12-47-1_xfmr_186; 
     phases ABCN; 
     from R5-12-47-1_node_1; 
     to R5-12-47-1_meter_1; 
     configuration transformer_configuration:1373; 
} 

object transformer:1412 { 
     name R5-12-47-1_xfmr_187; 
     phases ABCN; 
     from R5-12-47-1_node_5; 
     to R5-12-47-1_meter_2; 
     configuration transformer_configuration:1374; 
} 

object transformer:1413 { 
     name R5-12-47-1_xfmr_188; 
     phases CN; 
     from R5-12-47-1_node_8; 
     to R5-12-47-1_meter_3; 
     configuration transformer_configuration:1375; 
} 

object transformer:1414 { 
     name R5-12-47-1_xfmr_189; 
     phases ABCN; 
     from R5-12-47-1_node_12; 
     to R5-12-47-1_meter_4; 
     configuration transformer_configuration:1376; 
} 

object transformer:1415 { 
     name R5-12-47-1_xfmr_190; 
     phases ABCN; 
     from R5-12-47-1_node_13; 
     to R5-12-47-1_meter_5; 
     configuration transformer_configuration:1377; 
} 

object transformer:1416 { 
     name R5-12-47-1_xfmr_191; 
     phases ABCN; 
     from R5-12-47-1_node_33; 
     to R5-12-47-1_meter_6; 
     configuration transformer_configuration:1377; 
} 

object transformer:1417 { 
     name R5-12-47-1_xfmr_192; 
     phases ABCN; 
     from R5-12-47-1_node_39; 
     to R5-12-47-1_meter_7; 
     configuration transformer_configuration:1378; 
} 

object transformer:1418 { 
     name R5-12-47-1_xfmr_193; 
     phases ABCN; 
     from R5-12-47-1_node_51; 
     to R5-12-47-1_meter_8; 
     configuration transformer_configuration:1376; 
} 

object transformer:1419 { 
     name R5-12-47-1_xfmr_194; 
     phases ABCN; 
     from R5-12-47-1_node_57; 
     to R5-12-47-1_meter_9; 
     configuration transformer_configuration:1379; 
} 

object transformer:1420 { 
     name R5-12-47-1_xfmr_195; 
     phases ABCN; 
     from R5-12-47-1_node_59; 
     to R5-12-47-1_meter_10; 
     configuration transformer_configuration:1380; 
} 

object transformer:1421 { 
     name R5-12-47-1_xfmr_196; 
     phases ABCN; 
     from R5-12-47-1_node_64; 
     to R5-12-47-1_meter_11; 
     configuration transformer_configuration:1381; 
} 

object transformer:1422 { 
     name R5-12-47-1_xfmr_197; 
     phases ABCN; 
     from R5-12-47-1_node_66; 
     to R5-12-47-1_meter_12; 
     configuration transformer_configuration:1377; 
} 

object transformer:1423 { 
     name R5-12-47-1_xfmr_198; 
     phases ABCN; 
     from R5-12-47-1_node_68; 
     to R5-12-47-1_meter_13; 
     configuration transformer_configuration:1382; 
} 

object transformer:1424 { 
     name R5-12-47-1_xfmr_199; 
     phases CN; 
     from R5-12-47-1_node_71; 
     to R5-12-47-1_meter_14; 
     configuration transformer_configuration:1383; 
} 

object transformer:1425 { 
     name R5-12-47-1_xfmr_200; 
     phases ABCN; 
     from R5-12-47-1_node_75; 
     to R5-12-47-1_meter_15; 
     configuration transformer_configuration:1384; 
} 

object transformer:1426 { 
     name R5-12-47-1_xfmr_201; 
     phases ABCN; 
     from R5-12-47-1_node_76; 
     to R5-12-47-1_meter_16; 
     configuration transformer_configuration:1385; 
} 

object transformer:1427 { 
     name R5-12-47-1_xfmr_202; 
     phases ABCN; 
     from R5-12-47-1_node_81; 
     to R5-12-47-1_meter_17; 
     configuration transformer_configuration:1386; 
} 

object transformer:1428 { 
     name R5-12-47-1_xfmr_203; 
     phases ACN; 
     from R5-12-47-1_node_85; 
     to R5-12-47-1_meter_18; 
     configuration transformer_configuration:1387; 
} 

object transformer:1429 { 
     name R5-12-47-1_xfmr_204; 
     phases CN; 
     from R5-12-47-1_node_86; 
     to R5-12-47-1_meter_19; 
     configuration transformer_configuration:1375; 
} 

object transformer:1430 { 
     name R5-12-47-1_xfmr_205; 
     phases AN; 
     from R5-12-47-1_node_88; 
     to R5-12-47-1_meter_20; 
     configuration transformer_configuration:1388; 
} 

object transformer:1431 { 
     name R5-12-47-1_xfmr_206; 
     phases ABCN; 
     from R5-12-47-1_node_91; 
     to R5-12-47-1_meter_21; 
     configuration transformer_configuration:1389; 
} 

object transformer:1432 { 
     name R5-12-47-1_xfmr_207; 
     phases ABCN; 
     from R5-12-47-1_node_92; 
     to R5-12-47-1_meter_22; 
     configuration transformer_configuration:1390; 
} 

object transformer:1433 { 
     name R5-12-47-1_xfmr_208; 
     phases CN; 
     from R5-12-47-1_node_94; 
     to R5-12-47-1_meter_23; 
     configuration transformer_configuration:1391; 
} 

object transformer:1434 { 
     name R5-12-47-1_xfmr_209; 
     phases CN; 
     from R5-12-47-1_node_95; 
     to R5-12-47-1_meter_24; 
     configuration transformer_configuration:1392; 
} 

object transformer:1435 { 
     name R5-12-47-1_xfmr_210; 
     phases BN; 
     from R5-12-47-1_node_97; 
     to R5-12-47-1_meter_25; 
     configuration transformer_configuration:1393; 
} 

object transformer:1436 { 
     name R5-12-47-1_xfmr_211; 
     phases BN; 
     from R5-12-47-1_node_98; 
     to R5-12-47-1_meter_26; 
     configuration transformer_configuration:1394; 
} 

object transformer:1437 { 
     name R5-12-47-1_xfmr_212; 
     phases AN; 
     from R5-12-47-1_node_100; 
     to R5-12-47-1_meter_27; 
     configuration transformer_configuration:1388; 
} 

object transformer:1438 { 
     name R5-12-47-1_xfmr_213; 
     phases ACN; 
     from R5-12-47-1_node_119; 
     to R5-12-47-1_meter_28; 
     configuration transformer_configuration:1395; 
} 

object transformer:1439 { 
     name R5-12-47-1_xfmr_214; 
     phases ABN; 
     from R5-12-47-1_node_122; 
     to R5-12-47-1_meter_29; 
     configuration transformer_configuration:1396; 
} 

object transformer:1440 { 
     name R5-12-47-1_xfmr_215; 
     phases ABCN; 
     from R5-12-47-1_node_127; 
     to R5-12-47-1_meter_30; 
     configuration transformer_configuration:1397; 
} 

object transformer:1441 { 
     name R5-12-47-1_xfmr_216; 
     phases CN; 
     from R5-12-47-1_node_129; 
     to R5-12-47-1_meter_31; 
     configuration transformer_configuration:1375; 
} 

object transformer:1442 { 
     name R5-12-47-1_xfmr_217; 
     phases ABCN; 
     from R5-12-47-1_node_166; 
     to R5-12-47-1_meter_32; 
     configuration transformer_configuration:1398; 
} 

object transformer:1443 { 
     name R5-12-47-1_xfmr_218; 
     phases ACN; 
     from R5-12-47-1_node_168; 
     to R5-12-47-1_meter_33; 
     configuration transformer_configuration:1399; 
} 

object transformer:1444 { 
     name R5-12-47-1_xfmr_219; 
     phases ABCN; 
     from R5-12-47-1_node_172; 
     to R5-12-47-1_meter_34; 
     configuration transformer_configuration:1400; 
} 

object transformer:1445 { 
     name R5-12-47-1_xfmr_220; 
     phases ABCN; 
     from R5-12-47-1_node_175; 
     to R5-12-47-1_meter_35; 
     configuration transformer_configuration:1401; 
} 

object transformer:1446 { 
     name R5-12-47-1_xfmr_221; 
     phases ABCN; 
     from R5-12-47-1_node_182; 
     to R5-12-47-1_meter_36; 
     configuration transformer_configuration:1402; 
} 

object transformer:1447 { 
     name R5-12-47-1_xfmr_222; 
     phases ABCN; 
     from R5-12-47-1_node_183; 
     to R5-12-47-1_meter_37; 
     configuration transformer_configuration:1403; 
} 

object transformer:1448 { 
     name R5-12-47-1_xfmr_223; 
     phases ABCN; 
     from R5-12-47-1_node_184; 
     to R5-12-47-1_meter_38; 
     configuration transformer_configuration:1404; 
} 

object transformer:1449 { 
     name R5-12-47-1_xfmr_224; 
     phases ABCN; 
     from R5-12-47-1_node_185; 
     to R5-12-47-1_meter_39; 
     configuration transformer_configuration:1404; 
} 

object transformer:1450 { 
     name R5-12-47-1_xfmr_225; 
     phases ABCN; 
     from R5-12-47-1_node_186; 
     to R5-12-47-1_meter_40; 
     configuration transformer_configuration:1405; 
} 

object transformer:1451 { 
     name R5-12-47-1_xfmr_226; 
     phases ABCN; 
     from R5-12-47-1_node_187; 
     to R5-12-47-1_meter_41; 
     configuration transformer_configuration:1406; 
} 

object transformer:1452 { 
     name R5-12-47-1_xfmr_227; 
     phases ABCN; 
     from R5-12-47-1_node_188; 
     to R5-12-47-1_meter_42; 
     configuration transformer_configuration:1407; 
} 

object transformer:1453 { 
     name R5-12-47-1_xfmr_228; 
     phases ABCN; 
     from R5-12-47-1_node_189; 
     to R5-12-47-1_meter_43; 
     configuration transformer_configuration:1408; 
} 

object transformer:1454 { 
     name R5-12-47-1_xfmr_229; 
     phases BCN; 
     from R5-12-47-1_node_215; 
     to R5-12-47-1_meter_44; 
     configuration transformer_configuration:1409; 
} 

object transformer:1455 { 
     name R5-12-47-1_xfmr_230; 
     phases ABN; 
     from R5-12-47-1_node_223; 
     to R5-12-47-1_meter_45; 
     configuration transformer_configuration:1396; 
} 

object transformer:1456 { 
     name R5-12-47-1_xfmr_231; 
     phases ABCN; 
     from R5-12-47-1_node_250; 
     to R5-12-47-1_meter_46; 
     configuration transformer_configuration:1401; 
} 

object transformer:1457 { 
     name R5-12-47-1_xfmr_232; 
     phases ABCN; 
     from R5-12-47-1_node_263; 
     to R5-12-47-1_meter_47; 
     configuration transformer_configuration:1374; 
} 

object transformer:1458 { 
     name R5-12-47-1_xfmr_233; 
     phases ABCN; 
     from R5-12-47-1_node_264; 
     to R5-12-47-1_meter_48; 
     configuration transformer_configuration:1410; 
} 

object transformer_configuration:1158 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerA_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+282.848j;
} 

object transformer_configuration:1159 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+404.526j;
} 

object transformer_configuration:1160 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerA_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+325.042j;
} 

object transformer_configuration:1161 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 175.0; 
     powerA_rating 175.0; 
     resistance 0.00086; 
     reactance 0.00057; 
      shunt_impedance 652.510+683.059j;
} 

object transformer_configuration:1162 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerA_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+512.064j;
} 

object transformer_configuration:1163 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 137.5; 
     powerA_rating 137.5; 
     resistance 0.00109; 
     reactance 0.00073; 
      shunt_impedance 574.285+580.029j;
} 

object transformer_configuration:1164 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+349.847j;
} 

object transformer_configuration:1165 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+319.509j;
} 

object transformer_configuration:1166 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5.0; 
     powerA_rating 5.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+297.233j;
} 

object transformer_configuration:1167 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+391.417j;
} 

object transformer_configuration:1168 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerB_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+542.167j;
} 

object transformer_configuration:1169 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerB_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+295.196j;
} 

object transformer_configuration:1170 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 175.0; 
     powerB_rating 175.0; 
     resistance 0.00086; 
     reactance 0.00057; 
      shunt_impedance 652.510+480.173j;
} 

object transformer_configuration:1171 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+323.100j;
} 

object transformer_configuration:1172 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 162.5; 
     powerB_rating 162.5; 
     resistance 0.00092; 
     reactance 0.00062; 
      shunt_impedance 626.435+638.711j;
} 

object transformer_configuration:1173 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 125.0; 
     powerB_rating 125.0; 
     resistance 0.00120; 
     reactance 0.00080; 
      shunt_impedance 548.210+600.823j;
} 

object transformer_configuration:1174 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+362.748j;
} 

object transformer_configuration:1175 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerB_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+331.257j;
} 

object transformer_configuration:1176 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerB_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+477.686j;
} 

object transformer_configuration:1177 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerB_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+358.368j;
} 

object transformer_configuration:1178 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+383.597j;
} 

object transformer_configuration:1179 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerC_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+298.627j;
} 

object transformer_configuration:1180 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+494.667j;
} 

object transformer_configuration:1181 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+344.377j;
} 

object transformer_configuration:1182 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+326.323j;
} 

object transformer_configuration:1183 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00086; 
     reactance 0.00057; 
      shunt_impedance 652.510+608.691j;
} 

object transformer_configuration:1184 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 162.5; 
     powerC_rating 162.5; 
     resistance 0.00092; 
     reactance 0.00062; 
      shunt_impedance 626.435+560.973j;
} 

object transformer_configuration:1185 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5.0; 
     powerC_rating 5.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+326.659j;
} 

object transformer_configuration:1186 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+357.649j;
} 

object transformer_configuration:1372 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 1200.0; 
     powerA_rating 400.0; 
     powerB_rating 400.0; 
     powerC_rating 400.0; 
     resistance 0.00008; 
     reactance 0.00042; 
      shunt_impedance 2790.660+3185.409j;
} 

object transformer_configuration:1373 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 2250.0; 
     powerA_rating 750.0; 
     powerB_rating 750.0; 
     powerC_rating 750.0; 
     resistance 0.00004; 
     reactance 0.00022; 
      shunt_impedance 4980.960+4520.626j;
} 

object transformer_configuration:1374 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 225.0; 
     powerA_rating 175.0; 
     powerB_rating 0.0; 
     powerC_rating 50.0; 
     resistance 0.00044; 
     reactance 0.00222; 
      shunt_impedance 756.810+711.845j;
} 

object transformer_configuration:1375 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerC_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+340.228j;
} 

object transformer_configuration:1376 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerA_rating 50.0; 
     powerB_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+684.867j;
} 

object transformer_configuration:1377 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 300.0; 
     powerA_rating 100.0; 
     powerB_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00033; 
     reactance 0.00167; 
      shunt_impedance 913.260+819.285j;
} 

object transformer_configuration:1378 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+304.042j;
} 

object transformer_configuration:1379 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 300.0; 
     powerA_rating 100.0; 
     powerB_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00033; 
     reactance 0.00167; 
      shunt_impedance 913.260+1035.738j;
} 

object transformer_configuration:1380 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     powerB_rating 0.0; 
     powerC_rating 0.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+443.971j;
} 

object transformer_configuration:1381 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 375.0; 
     powerA_rating 100.0; 
     powerB_rating 100.0; 
     powerC_rating 175.0; 
     resistance 0.00027; 
     reactance 0.00133; 
      shunt_impedance 1069.710+932.264j;
} 

object transformer_configuration:1382 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 125.0; 
     powerA_rating 25.0; 
     powerB_rating 100.0; 
     powerC_rating 0.0; 
     resistance 0.00080; 
     reactance 0.00400; 
      shunt_impedance 548.210+636.931j;
} 

object transformer_configuration:1383 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+328.720j;
} 

object transformer_configuration:1384 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     powerB_rating 0.0; 
     powerC_rating 0.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+454.002j;
} 

object transformer_configuration:1385 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 225.0; 
     powerA_rating 100.0; 
     powerB_rating 50.0; 
     powerC_rating 75.0; 
     resistance 0.00044; 
     reactance 0.00222; 
      shunt_impedance 756.810+739.738j;
} 

object transformer_configuration:1386 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerA_rating 5.0; 
     powerB_rating 0.0; 
     powerC_rating 0.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+269.114j;
} 

object transformer_configuration:1387 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerA_rating 5.0; 
     powerC_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+311.250j;
} 

object transformer_configuration:1388 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerA_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+290.242j;
} 

object transformer_configuration:1389 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 30.0; 
     powerA_rating 0.0; 
     powerB_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.00333; 
     reactance 0.01667; 
      shunt_impedance 350.040+430.904j;
} 

object transformer_configuration:1390 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 60.0; 
     powerA_rating 50.0; 
     powerB_rating 10.0; 
     powerC_rating 0.0; 
     resistance 0.00167; 
     reactance 0.00833; 
      shunt_impedance 412.620+420.462j;
} 

object transformer_configuration:1391 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+333.721j;
} 

object transformer_configuration:1392 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+495.364j;
} 

object transformer_configuration:1393 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+318.801j;
} 

object transformer_configuration:1394 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+472.925j;
} 

object transformer_configuration:1395 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 5.0; 
     powerC_rating 10.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+339.055j;
} 

object transformer_configuration:1396 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerA_rating 5.0; 
     powerB_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+310.629j;
} 

object transformer_configuration:1397 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 5.0; 
     powerB_rating 0.0; 
     powerC_rating 10.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+354.554j;
} 

object transformer_configuration:1398 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerA_rating 0.0; 
     powerB_rating 5.0; 
     powerC_rating 0.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+296.903j;
} 

object transformer_configuration:1399 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 0.0; 
     powerC_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+387.931j;
} 

object transformer_configuration:1400 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 0.0; 
     powerB_rating 5.0; 
     powerC_rating 10.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+301.008j;
} 

object transformer_configuration:1401 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 525.0; 
     powerA_rating 175.0; 
     powerB_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00019; 
     reactance 0.00095; 
      shunt_impedance 1382.610+1297.510j;
} 

object transformer_configuration:1402 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 200.0; 
     powerA_rating 50.0; 
     powerB_rating 100.0; 
     powerC_rating 50.0; 
     resistance 0.00050; 
     reactance 0.00250; 
      shunt_impedance 704.660+817.726j;
} 

object transformer_configuration:1403 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 125.0; 
     powerA_rating 100.0; 
     powerB_rating 0.0; 
     powerC_rating 25.0; 
     resistance 0.00080; 
     reactance 0.00400; 
      shunt_impedance 548.210+590.340j;
} 

object transformer_configuration:1404 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 1012.5; 
     powerA_rating 337.5; 
     powerB_rating 337.5; 
     powerC_rating 337.5; 
     resistance 0.00010; 
     reactance 0.00049; 
      shunt_impedance 2399.535+2420.395j;
} 

object transformer_configuration:1405 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 1500.0; 
     powerA_rating 500.0; 
     powerB_rating 500.0; 
     powerC_rating 500.0; 
     resistance 0.00007; 
     reactance 0.00033; 
      shunt_impedance 3416.460+3998.747j;
} 

object transformer_configuration:1406 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerA_rating 50.0; 
     powerB_rating 0.0; 
     powerC_rating 50.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+497.232j;
} 

object transformer_configuration:1407 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerA_rating 50.0; 
     powerB_rating 100.0; 
     powerC_rating 0.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+617.773j;
} 

object transformer_configuration:1408 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 25.0; 
     powerB_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+380.879j;
} 

object transformer_configuration:1409 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerB_rating 5.0; 
     powerC_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+322.974j;
} 

object transformer_configuration:1410 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 0.0; 
     powerB_rating 25.0; 
     powerC_rating 0.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+290.458j;
} 

object triplex_line_conductor: { 
     name triplex_4/0 AA; 
     resistance 0.48; 
     geometric_mean_radius 0.0158; 
} 

object triplex_line_configuration:1 { 
     conductor_1 triplex_4/0 AA; 
     conductor_2 triplex_4/0 AA; 
     conductor_N triplex_4/0 AA; 
     insulation_thickness 0.08; 
     diameter 0.522; 
} 

object triplex_line:973 { 
     name R5-12-47-1_tl_1; 
     phases CS; 
     from R5-12-47-1_tn_1; 
     to R5-12-47-1_tm_1; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:974 { 
     name R5-12-47-1_tl_2; 
     phases CS; 
     from R5-12-47-1_tn_2; 
     to R5-12-47-1_tm_2; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:975 { 
     name R5-12-47-1_tl_3; 
     phases BS; 
     from R5-12-47-1_tn_3; 
     to R5-12-47-1_tm_3; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:976 { 
     name R5-12-47-1_tl_4; 
     phases BS; 
     from R5-12-47-1_tn_4; 
     to R5-12-47-1_tm_4; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:977 { 
     name R5-12-47-1_tl_5; 
     phases CS; 
     from R5-12-47-1_tn_5; 
     to R5-12-47-1_tm_5; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:978 { 
     name R5-12-47-1_tl_6; 
     phases CS; 
     from R5-12-47-1_tn_6; 
     to R5-12-47-1_tm_6; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:979 { 
     name R5-12-47-1_tl_7; 
     phases AS; 
     from R5-12-47-1_tn_7; 
     to R5-12-47-1_tm_7; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:980 { 
     name R5-12-47-1_tl_8; 
     phases BS; 
     from R5-12-47-1_tn_8; 
     to R5-12-47-1_tm_8; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:981 { 
     name R5-12-47-1_tl_9; 
     phases CS; 
     from R5-12-47-1_tn_9; 
     to R5-12-47-1_tm_9; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:982 { 
     name R5-12-47-1_tl_10; 
     phases BS; 
     from R5-12-47-1_tn_10; 
     to R5-12-47-1_tm_10; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:983 { 
     name R5-12-47-1_tl_11; 
     phases AS; 
     from R5-12-47-1_tn_11; 
     to R5-12-47-1_tm_11; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:984 { 
     name R5-12-47-1_tl_12; 
     phases BS; 
     from R5-12-47-1_tn_12; 
     to R5-12-47-1_tm_12; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:985 { 
     name R5-12-47-1_tl_13; 
     phases CS; 
     from R5-12-47-1_tn_13; 
     to R5-12-47-1_tm_13; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:986 { 
     name R5-12-47-1_tl_14; 
     phases CS; 
     from R5-12-47-1_tn_14; 
     to R5-12-47-1_tm_14; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:987 { 
     name R5-12-47-1_tl_15; 
     phases CS; 
     from R5-12-47-1_tn_15; 
     to R5-12-47-1_tm_15; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:988 { 
     name R5-12-47-1_tl_16; 
     phases AS; 
     from R5-12-47-1_tn_16; 
     to R5-12-47-1_tm_16; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:989 { 
     name R5-12-47-1_tl_17; 
     phases BS; 
     from R5-12-47-1_tn_17; 
     to R5-12-47-1_tm_17; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:990 { 
     name R5-12-47-1_tl_18; 
     phases CS; 
     from R5-12-47-1_tn_18; 
     to R5-12-47-1_tm_18; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:991 { 
     name R5-12-47-1_tl_19; 
     phases AS; 
     from R5-12-47-1_tn_19; 
     to R5-12-47-1_tm_19; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:992 { 
     name R5-12-47-1_tl_20; 
     phases BS; 
     from R5-12-47-1_tn_20; 
     to R5-12-47-1_tm_20; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:993 { 
     name R5-12-47-1_tl_21; 
     phases CS; 
     from R5-12-47-1_tn_21; 
     to R5-12-47-1_tm_21; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:994 { 
     name R5-12-47-1_tl_22; 
     phases BS; 
     from R5-12-47-1_tn_22; 
     to R5-12-47-1_tm_22; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:995 { 
     name R5-12-47-1_tl_23; 
     phases AS; 
     from R5-12-47-1_tn_23; 
     to R5-12-47-1_tm_23; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:996 { 
     name R5-12-47-1_tl_24; 
     phases BS; 
     from R5-12-47-1_tn_24; 
     to R5-12-47-1_tm_24; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:997 { 
     name R5-12-47-1_tl_25; 
     phases CS; 
     from R5-12-47-1_tn_25; 
     to R5-12-47-1_tm_25; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:998 { 
     name R5-12-47-1_tl_26; 
     phases AS; 
     from R5-12-47-1_tn_26; 
     to R5-12-47-1_tm_26; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:999 { 
     name R5-12-47-1_tl_27; 
     phases BS; 
     from R5-12-47-1_tn_27; 
     to R5-12-47-1_tm_27; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1000 { 
     name R5-12-47-1_tl_28; 
     phases CS; 
     from R5-12-47-1_tn_28; 
     to R5-12-47-1_tm_28; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1001 { 
     name R5-12-47-1_tl_29; 
     phases CS; 
     from R5-12-47-1_tn_29; 
     to R5-12-47-1_tm_29; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1002 { 
     name R5-12-47-1_tl_30; 
     phases AS; 
     from R5-12-47-1_tn_30; 
     to R5-12-47-1_tm_30; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1003 { 
     name R5-12-47-1_tl_31; 
     phases BS; 
     from R5-12-47-1_tn_31; 
     to R5-12-47-1_tm_31; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1004 { 
     name R5-12-47-1_tl_32; 
     phases CS; 
     from R5-12-47-1_tn_32; 
     to R5-12-47-1_tm_32; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1005 { 
     name R5-12-47-1_tl_33; 
     phases AS; 
     from R5-12-47-1_tn_33; 
     to R5-12-47-1_tm_33; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1006 { 
     name R5-12-47-1_tl_34; 
     phases BS; 
     from R5-12-47-1_tn_34; 
     to R5-12-47-1_tm_34; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1007 { 
     name R5-12-47-1_tl_35; 
     phases CS; 
     from R5-12-47-1_tn_35; 
     to R5-12-47-1_tm_35; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1008 { 
     name R5-12-47-1_tl_36; 
     phases AS; 
     from R5-12-47-1_tn_36; 
     to R5-12-47-1_tm_36; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1009 { 
     name R5-12-47-1_tl_37; 
     phases AS; 
     from R5-12-47-1_tn_37; 
     to R5-12-47-1_tm_37; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1010 { 
     name R5-12-47-1_tl_38; 
     phases BS; 
     from R5-12-47-1_tn_38; 
     to R5-12-47-1_tm_38; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1011 { 
     name R5-12-47-1_tl_39; 
     phases CS; 
     from R5-12-47-1_tn_39; 
     to R5-12-47-1_tm_39; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1012 { 
     name R5-12-47-1_tl_40; 
     phases BS; 
     from R5-12-47-1_tn_40; 
     to R5-12-47-1_tm_40; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1013 { 
     name R5-12-47-1_tl_41; 
     phases CS; 
     from R5-12-47-1_tn_41; 
     to R5-12-47-1_tm_41; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1014 { 
     name R5-12-47-1_tl_42; 
     phases AS; 
     from R5-12-47-1_tn_42; 
     to R5-12-47-1_tm_42; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1015 { 
     name R5-12-47-1_tl_43; 
     phases AS; 
     from R5-12-47-1_tn_43; 
     to R5-12-47-1_tm_43; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1016 { 
     name R5-12-47-1_tl_44; 
     phases BS; 
     from R5-12-47-1_tn_44; 
     to R5-12-47-1_tm_44; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1017 { 
     name R5-12-47-1_tl_45; 
     phases CS; 
     from R5-12-47-1_tn_45; 
     to R5-12-47-1_tm_45; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1018 { 
     name R5-12-47-1_tl_46; 
     phases AS; 
     from R5-12-47-1_tn_46; 
     to R5-12-47-1_tm_46; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1019 { 
     name R5-12-47-1_tl_47; 
     phases CS; 
     from R5-12-47-1_tn_47; 
     to R5-12-47-1_tm_47; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1020 { 
     name R5-12-47-1_tl_48; 
     phases CS; 
     from R5-12-47-1_tn_48; 
     to R5-12-47-1_tm_48; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1021 { 
     name R5-12-47-1_tl_49; 
     phases AS; 
     from R5-12-47-1_tn_49; 
     to R5-12-47-1_tm_49; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1022 { 
     name R5-12-47-1_tl_50; 
     phases AS; 
     from R5-12-47-1_tn_50; 
     to R5-12-47-1_tm_50; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1023 { 
     name R5-12-47-1_tl_51; 
     phases BS; 
     from R5-12-47-1_tn_51; 
     to R5-12-47-1_tm_51; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1024 { 
     name R5-12-47-1_tl_52; 
     phases CS; 
     from R5-12-47-1_tn_52; 
     to R5-12-47-1_tm_52; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1025 { 
     name R5-12-47-1_tl_53; 
     phases CS; 
     from R5-12-47-1_tn_53; 
     to R5-12-47-1_tm_53; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1026 { 
     name R5-12-47-1_tl_54; 
     phases BS; 
     from R5-12-47-1_tn_54; 
     to R5-12-47-1_tm_54; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1027 { 
     name R5-12-47-1_tl_55; 
     phases BS; 
     from R5-12-47-1_tn_55; 
     to R5-12-47-1_tm_55; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1028 { 
     name R5-12-47-1_tl_56; 
     phases AS; 
     from R5-12-47-1_tn_56; 
     to R5-12-47-1_tm_56; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1029 { 
     name R5-12-47-1_tl_57; 
     phases AS; 
     from R5-12-47-1_tn_57; 
     to R5-12-47-1_tm_57; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1030 { 
     name R5-12-47-1_tl_58; 
     phases BS; 
     from R5-12-47-1_tn_58; 
     to R5-12-47-1_tm_58; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1031 { 
     name R5-12-47-1_tl_59; 
     phases CS; 
     from R5-12-47-1_tn_59; 
     to R5-12-47-1_tm_59; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1032 { 
     name R5-12-47-1_tl_60; 
     phases AS; 
     from R5-12-47-1_tn_60; 
     to R5-12-47-1_tm_60; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1033 { 
     name R5-12-47-1_tl_61; 
     phases BS; 
     from R5-12-47-1_tn_61; 
     to R5-12-47-1_tm_61; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1034 { 
     name R5-12-47-1_tl_62; 
     phases CS; 
     from R5-12-47-1_tn_62; 
     to R5-12-47-1_tm_62; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1035 { 
     name R5-12-47-1_tl_63; 
     phases BS; 
     from R5-12-47-1_tn_63; 
     to R5-12-47-1_tm_63; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1036 { 
     name R5-12-47-1_tl_64; 
     phases BS; 
     from R5-12-47-1_tn_64; 
     to R5-12-47-1_tm_64; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1037 { 
     name R5-12-47-1_tl_65; 
     phases AS; 
     from R5-12-47-1_tn_65; 
     to R5-12-47-1_tm_65; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1038 { 
     name R5-12-47-1_tl_66; 
     phases BS; 
     from R5-12-47-1_tn_66; 
     to R5-12-47-1_tm_66; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1039 { 
     name R5-12-47-1_tl_67; 
     phases CS; 
     from R5-12-47-1_tn_67; 
     to R5-12-47-1_tm_67; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1040 { 
     name R5-12-47-1_tl_68; 
     phases CS; 
     from R5-12-47-1_tn_68; 
     to R5-12-47-1_tm_68; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1041 { 
     name R5-12-47-1_tl_69; 
     phases CS; 
     from R5-12-47-1_tn_69; 
     to R5-12-47-1_tm_69; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1042 { 
     name R5-12-47-1_tl_70; 
     phases AS; 
     from R5-12-47-1_tn_70; 
     to R5-12-47-1_tm_70; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1043 { 
     name R5-12-47-1_tl_71; 
     phases CS; 
     from R5-12-47-1_tn_71; 
     to R5-12-47-1_tm_71; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1044 { 
     name R5-12-47-1_tl_72; 
     phases AS; 
     from R5-12-47-1_tn_72; 
     to R5-12-47-1_tm_72; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1045 { 
     name R5-12-47-1_tl_73; 
     phases AS; 
     from R5-12-47-1_tn_73; 
     to R5-12-47-1_tm_73; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1046 { 
     name R5-12-47-1_tl_74; 
     phases BS; 
     from R5-12-47-1_tn_74; 
     to R5-12-47-1_tm_74; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1047 { 
     name R5-12-47-1_tl_75; 
     phases AS; 
     from R5-12-47-1_tn_75; 
     to R5-12-47-1_tm_75; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1048 { 
     name R5-12-47-1_tl_76; 
     phases CS; 
     from R5-12-47-1_tn_76; 
     to R5-12-47-1_tm_76; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1049 { 
     name R5-12-47-1_tl_77; 
     phases CS; 
     from R5-12-47-1_tn_77; 
     to R5-12-47-1_tm_77; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1050 { 
     name R5-12-47-1_tl_78; 
     phases AS; 
     from R5-12-47-1_tn_78; 
     to R5-12-47-1_tm_78; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1051 { 
     name R5-12-47-1_tl_79; 
     phases BS; 
     from R5-12-47-1_tn_79; 
     to R5-12-47-1_tm_79; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1052 { 
     name R5-12-47-1_tl_80; 
     phases CS; 
     from R5-12-47-1_tn_80; 
     to R5-12-47-1_tm_80; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1053 { 
     name R5-12-47-1_tl_81; 
     phases CS; 
     from R5-12-47-1_tn_81; 
     to R5-12-47-1_tm_81; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1054 { 
     name R5-12-47-1_tl_82; 
     phases BS; 
     from R5-12-47-1_tn_82; 
     to R5-12-47-1_tm_82; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1055 { 
     name R5-12-47-1_tl_83; 
     phases CS; 
     from R5-12-47-1_tn_83; 
     to R5-12-47-1_tm_83; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1056 { 
     name R5-12-47-1_tl_84; 
     phases CS; 
     from R5-12-47-1_tn_84; 
     to R5-12-47-1_tm_84; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1057 { 
     name R5-12-47-1_tl_85; 
     phases CS; 
     from R5-12-47-1_tn_85; 
     to R5-12-47-1_tm_85; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1058 { 
     name R5-12-47-1_tl_86; 
     phases CS; 
     from R5-12-47-1_tn_86; 
     to R5-12-47-1_tm_86; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1059 { 
     name R5-12-47-1_tl_87; 
     phases AS; 
     from R5-12-47-1_tn_87; 
     to R5-12-47-1_tm_87; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1060 { 
     name R5-12-47-1_tl_88; 
     phases BS; 
     from R5-12-47-1_tn_88; 
     to R5-12-47-1_tm_88; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1061 { 
     name R5-12-47-1_tl_89; 
     phases CS; 
     from R5-12-47-1_tn_89; 
     to R5-12-47-1_tm_89; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1062 { 
     name R5-12-47-1_tl_90; 
     phases BS; 
     from R5-12-47-1_tn_90; 
     to R5-12-47-1_tm_90; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1063 { 
     name R5-12-47-1_tl_91; 
     phases BS; 
     from R5-12-47-1_tn_91; 
     to R5-12-47-1_tm_91; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1064 { 
     name R5-12-47-1_tl_92; 
     phases AS; 
     from R5-12-47-1_tn_92; 
     to R5-12-47-1_tm_92; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1065 { 
     name R5-12-47-1_tl_93; 
     phases BS; 
     from R5-12-47-1_tn_93; 
     to R5-12-47-1_tm_93; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1066 { 
     name R5-12-47-1_tl_94; 
     phases CS; 
     from R5-12-47-1_tn_94; 
     to R5-12-47-1_tm_94; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1067 { 
     name R5-12-47-1_tl_95; 
     phases AS; 
     from R5-12-47-1_tn_95; 
     to R5-12-47-1_tm_95; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1068 { 
     name R5-12-47-1_tl_96; 
     phases BS; 
     from R5-12-47-1_tn_96; 
     to R5-12-47-1_tm_96; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1069 { 
     name R5-12-47-1_tl_97; 
     phases CS; 
     from R5-12-47-1_tn_97; 
     to R5-12-47-1_tm_97; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1070 { 
     name R5-12-47-1_tl_98; 
     phases AS; 
     from R5-12-47-1_tn_98; 
     to R5-12-47-1_tm_98; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1071 { 
     name R5-12-47-1_tl_99; 
     phases BS; 
     from R5-12-47-1_tn_99; 
     to R5-12-47-1_tm_99; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1072 { 
     name R5-12-47-1_tl_100; 
     phases CS; 
     from R5-12-47-1_tn_100; 
     to R5-12-47-1_tm_100; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1073 { 
     name R5-12-47-1_tl_101; 
     phases CS; 
     from R5-12-47-1_tn_101; 
     to R5-12-47-1_tm_101; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1074 { 
     name R5-12-47-1_tl_102; 
     phases BS; 
     from R5-12-47-1_tn_102; 
     to R5-12-47-1_tm_102; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1075 { 
     name R5-12-47-1_tl_103; 
     phases BS; 
     from R5-12-47-1_tn_103; 
     to R5-12-47-1_tm_103; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1076 { 
     name R5-12-47-1_tl_104; 
     phases CS; 
     from R5-12-47-1_tn_104; 
     to R5-12-47-1_tm_104; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1077 { 
     name R5-12-47-1_tl_105; 
     phases CS; 
     from R5-12-47-1_tn_105; 
     to R5-12-47-1_tm_105; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1078 { 
     name R5-12-47-1_tl_106; 
     phases CS; 
     from R5-12-47-1_tn_106; 
     to R5-12-47-1_tm_106; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1079 { 
     name R5-12-47-1_tl_107; 
     phases AS; 
     from R5-12-47-1_tn_107; 
     to R5-12-47-1_tm_107; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1080 { 
     name R5-12-47-1_tl_108; 
     phases BS; 
     from R5-12-47-1_tn_108; 
     to R5-12-47-1_tm_108; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1081 { 
     name R5-12-47-1_tl_109; 
     phases CS; 
     from R5-12-47-1_tn_109; 
     to R5-12-47-1_tm_109; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1082 { 
     name R5-12-47-1_tl_110; 
     phases AS; 
     from R5-12-47-1_tn_110; 
     to R5-12-47-1_tm_110; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1083 { 
     name R5-12-47-1_tl_111; 
     phases BS; 
     from R5-12-47-1_tn_111; 
     to R5-12-47-1_tm_111; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1084 { 
     name R5-12-47-1_tl_112; 
     phases CS; 
     from R5-12-47-1_tn_112; 
     to R5-12-47-1_tm_112; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1085 { 
     name R5-12-47-1_tl_113; 
     phases AS; 
     from R5-12-47-1_tn_113; 
     to R5-12-47-1_tm_113; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1086 { 
     name R5-12-47-1_tl_114; 
     phases BS; 
     from R5-12-47-1_tn_114; 
     to R5-12-47-1_tm_114; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1087 { 
     name R5-12-47-1_tl_115; 
     phases CS; 
     from R5-12-47-1_tn_115; 
     to R5-12-47-1_tm_115; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1088 { 
     name R5-12-47-1_tl_116; 
     phases BS; 
     from R5-12-47-1_tn_116; 
     to R5-12-47-1_tm_116; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1089 { 
     name R5-12-47-1_tl_117; 
     phases BS; 
     from R5-12-47-1_tn_117; 
     to R5-12-47-1_tm_117; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1090 { 
     name R5-12-47-1_tl_118; 
     phases BS; 
     from R5-12-47-1_tn_118; 
     to R5-12-47-1_tm_118; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1091 { 
     name R5-12-47-1_tl_119; 
     phases BS; 
     from R5-12-47-1_tn_119; 
     to R5-12-47-1_tm_119; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1092 { 
     name R5-12-47-1_tl_120; 
     phases BS; 
     from R5-12-47-1_tn_120; 
     to R5-12-47-1_tm_120; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1093 { 
     name R5-12-47-1_tl_121; 
     phases CS; 
     from R5-12-47-1_tn_121; 
     to R5-12-47-1_tm_121; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1094 { 
     name R5-12-47-1_tl_122; 
     phases BS; 
     from R5-12-47-1_tn_122; 
     to R5-12-47-1_tm_122; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1095 { 
     name R5-12-47-1_tl_123; 
     phases BS; 
     from R5-12-47-1_tn_123; 
     to R5-12-47-1_tm_123; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1096 { 
     name R5-12-47-1_tl_124; 
     phases AS; 
     from R5-12-47-1_tn_124; 
     to R5-12-47-1_tm_124; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1097 { 
     name R5-12-47-1_tl_125; 
     phases AS; 
     from R5-12-47-1_tn_125; 
     to R5-12-47-1_tm_125; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1098 { 
     name R5-12-47-1_tl_126; 
     phases AS; 
     from R5-12-47-1_tn_126; 
     to R5-12-47-1_tm_126; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1099 { 
     name R5-12-47-1_tl_127; 
     phases AS; 
     from R5-12-47-1_tn_127; 
     to R5-12-47-1_tm_127; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1100 { 
     name R5-12-47-1_tl_128; 
     phases AS; 
     from R5-12-47-1_tn_128; 
     to R5-12-47-1_tm_128; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1101 { 
     name R5-12-47-1_tl_129; 
     phases CS; 
     from R5-12-47-1_tn_129; 
     to R5-12-47-1_tm_129; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1102 { 
     name R5-12-47-1_tl_130; 
     phases AS; 
     from R5-12-47-1_tn_130; 
     to R5-12-47-1_tm_130; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1103 { 
     name R5-12-47-1_tl_131; 
     phases CS; 
     from R5-12-47-1_tn_131; 
     to R5-12-47-1_tm_131; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1104 { 
     name R5-12-47-1_tl_132; 
     phases CS; 
     from R5-12-47-1_tn_132; 
     to R5-12-47-1_tm_132; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1105 { 
     name R5-12-47-1_tl_133; 
     phases CS; 
     from R5-12-47-1_tn_133; 
     to R5-12-47-1_tm_133; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1106 { 
     name R5-12-47-1_tl_134; 
     phases CS; 
     from R5-12-47-1_tn_134; 
     to R5-12-47-1_tm_134; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1107 { 
     name R5-12-47-1_tl_135; 
     phases CS; 
     from R5-12-47-1_tn_135; 
     to R5-12-47-1_tm_135; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1108 { 
     name R5-12-47-1_tl_136; 
     phases BS; 
     from R5-12-47-1_tn_136; 
     to R5-12-47-1_tm_136; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1109 { 
     name R5-12-47-1_tl_137; 
     phases BS; 
     from R5-12-47-1_tn_137; 
     to R5-12-47-1_tm_137; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1110 { 
     name R5-12-47-1_tl_138; 
     phases BS; 
     from R5-12-47-1_tn_138; 
     to R5-12-47-1_tm_138; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1111 { 
     name R5-12-47-1_tl_139; 
     phases BS; 
     from R5-12-47-1_tn_139; 
     to R5-12-47-1_tm_139; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1112 { 
     name R5-12-47-1_tl_140; 
     phases BS; 
     from R5-12-47-1_tn_140; 
     to R5-12-47-1_tm_140; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1113 { 
     name R5-12-47-1_tl_141; 
     phases CS; 
     from R5-12-47-1_tn_141; 
     to R5-12-47-1_tm_141; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1114 { 
     name R5-12-47-1_tl_142; 
     phases BS; 
     from R5-12-47-1_tn_142; 
     to R5-12-47-1_tm_142; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1115 { 
     name R5-12-47-1_tl_143; 
     phases CS; 
     from R5-12-47-1_tn_143; 
     to R5-12-47-1_tm_143; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1116 { 
     name R5-12-47-1_tl_144; 
     phases AS; 
     from R5-12-47-1_tn_144; 
     to R5-12-47-1_tm_144; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1117 { 
     name R5-12-47-1_tl_145; 
     phases BS; 
     from R5-12-47-1_tn_145; 
     to R5-12-47-1_tm_145; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1118 { 
     name R5-12-47-1_tl_146; 
     phases CS; 
     from R5-12-47-1_tn_146; 
     to R5-12-47-1_tm_146; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1119 { 
     name R5-12-47-1_tl_147; 
     phases BS; 
     from R5-12-47-1_tn_147; 
     to R5-12-47-1_tm_147; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1120 { 
     name R5-12-47-1_tl_148; 
     phases CS; 
     from R5-12-47-1_tn_148; 
     to R5-12-47-1_tm_148; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1121 { 
     name R5-12-47-1_tl_149; 
     phases CS; 
     from R5-12-47-1_tn_149; 
     to R5-12-47-1_tm_149; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1122 { 
     name R5-12-47-1_tl_150; 
     phases CS; 
     from R5-12-47-1_tn_150; 
     to R5-12-47-1_tm_150; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1123 { 
     name R5-12-47-1_tl_151; 
     phases CS; 
     from R5-12-47-1_tn_151; 
     to R5-12-47-1_tm_151; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1124 { 
     name R5-12-47-1_tl_152; 
     phases CS; 
     from R5-12-47-1_tn_152; 
     to R5-12-47-1_tm_152; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1125 { 
     name R5-12-47-1_tl_153; 
     phases AS; 
     from R5-12-47-1_tn_153; 
     to R5-12-47-1_tm_153; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1126 { 
     name R5-12-47-1_tl_154; 
     phases AS; 
     from R5-12-47-1_tn_154; 
     to R5-12-47-1_tm_154; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1127 { 
     name R5-12-47-1_tl_155; 
     phases AS; 
     from R5-12-47-1_tn_155; 
     to R5-12-47-1_tm_155; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1128 { 
     name R5-12-47-1_tl_156; 
     phases BS; 
     from R5-12-47-1_tn_156; 
     to R5-12-47-1_tm_156; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1129 { 
     name R5-12-47-1_tl_157; 
     phases AS; 
     from R5-12-47-1_tn_157; 
     to R5-12-47-1_tm_157; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1130 { 
     name R5-12-47-1_tl_158; 
     phases AS; 
     from R5-12-47-1_tn_158; 
     to R5-12-47-1_tm_158; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1131 { 
     name R5-12-47-1_tl_159; 
     phases AS; 
     from R5-12-47-1_tn_159; 
     to R5-12-47-1_tm_159; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1132 { 
     name R5-12-47-1_tl_160; 
     phases AS; 
     from R5-12-47-1_tn_160; 
     to R5-12-47-1_tm_160; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1133 { 
     name R5-12-47-1_tl_161; 
     phases CS; 
     from R5-12-47-1_tn_161; 
     to R5-12-47-1_tm_161; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1134 { 
     name R5-12-47-1_tl_162; 
     phases CS; 
     from R5-12-47-1_tn_162; 
     to R5-12-47-1_tm_162; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1135 { 
     name R5-12-47-1_tl_163; 
     phases CS; 
     from R5-12-47-1_tn_163; 
     to R5-12-47-1_tm_163; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1136 { 
     name R5-12-47-1_tl_164; 
     phases CS; 
     from R5-12-47-1_tn_164; 
     to R5-12-47-1_tm_164; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1137 { 
     name R5-12-47-1_tl_165; 
     phases BS; 
     from R5-12-47-1_tn_165; 
     to R5-12-47-1_tm_165; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1138 { 
     name R5-12-47-1_tl_166; 
     phases AS; 
     from R5-12-47-1_tn_166; 
     to R5-12-47-1_tm_166; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1139 { 
     name R5-12-47-1_tl_167; 
     phases AS; 
     from R5-12-47-1_tn_167; 
     to R5-12-47-1_tm_167; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1140 { 
     name R5-12-47-1_tl_168; 
     phases AS; 
     from R5-12-47-1_tn_168; 
     to R5-12-47-1_tm_168; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1141 { 
     name R5-12-47-1_tl_169; 
     phases BS; 
     from R5-12-47-1_tn_169; 
     to R5-12-47-1_tm_169; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1142 { 
     name R5-12-47-1_tl_170; 
     phases BS; 
     from R5-12-47-1_tn_170; 
     to R5-12-47-1_tm_170; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1143 { 
     name R5-12-47-1_tl_171; 
     phases BS; 
     from R5-12-47-1_tn_171; 
     to R5-12-47-1_tm_171; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1144 { 
     name R5-12-47-1_tl_172; 
     phases BS; 
     from R5-12-47-1_tn_172; 
     to R5-12-47-1_tm_172; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1145 { 
     name R5-12-47-1_tl_173; 
     phases BS; 
     from R5-12-47-1_tn_173; 
     to R5-12-47-1_tm_173; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1146 { 
     name R5-12-47-1_tl_174; 
     phases CS; 
     from R5-12-47-1_tn_174; 
     to R5-12-47-1_tm_174; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1147 { 
     name R5-12-47-1_tl_175; 
     phases CS; 
     from R5-12-47-1_tn_175; 
     to R5-12-47-1_tm_175; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1148 { 
     name R5-12-47-1_tl_176; 
     phases CS; 
     from R5-12-47-1_tn_176; 
     to R5-12-47-1_tm_176; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1149 { 
     name R5-12-47-1_tl_177; 
     phases CS; 
     from R5-12-47-1_tn_177; 
     to R5-12-47-1_tm_177; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1150 { 
     name R5-12-47-1_tl_178; 
     phases BS; 
     from R5-12-47-1_tn_178; 
     to R5-12-47-1_tm_178; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1151 { 
     name R5-12-47-1_tl_179; 
     phases CS; 
     from R5-12-47-1_tn_179; 
     to R5-12-47-1_tm_179; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1152 { 
     name R5-12-47-1_tl_180; 
     phases BS; 
     from R5-12-47-1_tn_180; 
     to R5-12-47-1_tm_180; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1153 { 
     name R5-12-47-1_tl_181; 
     phases CS; 
     from R5-12-47-1_tn_181; 
     to R5-12-47-1_tm_181; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1154 { 
     name R5-12-47-1_tl_182; 
     phases BS; 
     from R5-12-47-1_tn_182; 
     to R5-12-47-1_tm_182; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1155 { 
     name R5-12-47-1_tl_183; 
     phases AS; 
     from R5-12-47-1_tn_183; 
     to R5-12-47-1_tm_183; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1156 { 
     name R5-12-47-1_tl_184; 
     phases BS; 
     from R5-12-47-1_tn_184; 
     to R5-12-47-1_tm_184; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1157 { 
     name R5-12-47-1_tl_185; 
     phases CS; 
     from R5-12-47-1_tn_185; 
     to R5-12-47-1_tm_185; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_meter:740 { 
     name R5-12-47-1_tm_1; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:741 { 
     name R5-12-47-1_tm_2; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:742 { 
     name R5-12-47-1_tm_3; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:743 { 
     name R5-12-47-1_tm_4; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:744 { 
     name R5-12-47-1_tm_5; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:745 { 
     name R5-12-47-1_tm_6; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:746 { 
     name R5-12-47-1_tm_7; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:747 { 
     name R5-12-47-1_tm_8; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:748 { 
     name R5-12-47-1_tm_9; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:749 { 
     name R5-12-47-1_tm_10; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:750 { 
     name R5-12-47-1_tm_11; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:751 { 
     name R5-12-47-1_tm_12; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:752 { 
     name R5-12-47-1_tm_13; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:753 { 
     name R5-12-47-1_tm_14; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:754 { 
     name R5-12-47-1_tm_15; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:755 { 
     name R5-12-47-1_tm_16; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:756 { 
     name R5-12-47-1_tm_17; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:757 { 
     name R5-12-47-1_tm_18; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:758 { 
     name R5-12-47-1_tm_19; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:759 { 
     name R5-12-47-1_tm_20; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:760 { 
     name R5-12-47-1_tm_21; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:761 { 
     name R5-12-47-1_tm_22; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:762 { 
     name R5-12-47-1_tm_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:763 { 
     name R5-12-47-1_tm_24; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:764 { 
     name R5-12-47-1_tm_25; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:765 { 
     name R5-12-47-1_tm_26; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:766 { 
     name R5-12-47-1_tm_27; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:767 { 
     name R5-12-47-1_tm_28; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:768 { 
     name R5-12-47-1_tm_29; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:769 { 
     name R5-12-47-1_tm_30; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:770 { 
     name R5-12-47-1_tm_31; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:771 { 
     name R5-12-47-1_tm_32; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:772 { 
     name R5-12-47-1_tm_33; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:773 { 
     name R5-12-47-1_tm_34; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:774 { 
     name R5-12-47-1_tm_35; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:775 { 
     name R5-12-47-1_tm_36; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:776 { 
     name R5-12-47-1_tm_37; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:777 { 
     name R5-12-47-1_tm_38; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:778 { 
     name R5-12-47-1_tm_39; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:779 { 
     name R5-12-47-1_tm_40; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:780 { 
     name R5-12-47-1_tm_41; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:781 { 
     name R5-12-47-1_tm_42; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:782 { 
     name R5-12-47-1_tm_43; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:783 { 
     name R5-12-47-1_tm_44; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:784 { 
     name R5-12-47-1_tm_45; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:785 { 
     name R5-12-47-1_tm_46; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:786 { 
     name R5-12-47-1_tm_47; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:787 { 
     name R5-12-47-1_tm_48; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:788 { 
     name R5-12-47-1_tm_49; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:789 { 
     name R5-12-47-1_tm_50; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:790 { 
     name R5-12-47-1_tm_51; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:791 { 
     name R5-12-47-1_tm_52; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:792 { 
     name R5-12-47-1_tm_53; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:793 { 
     name R5-12-47-1_tm_54; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:794 { 
     name R5-12-47-1_tm_55; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:795 { 
     name R5-12-47-1_tm_56; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:796 { 
     name R5-12-47-1_tm_57; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:797 { 
     name R5-12-47-1_tm_58; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:798 { 
     name R5-12-47-1_tm_59; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:799 { 
     name R5-12-47-1_tm_60; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:800 { 
     name R5-12-47-1_tm_61; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:801 { 
     name R5-12-47-1_tm_62; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:802 { 
     name R5-12-47-1_tm_63; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:803 { 
     name R5-12-47-1_tm_64; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:804 { 
     name R5-12-47-1_tm_65; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:805 { 
     name R5-12-47-1_tm_66; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:806 { 
     name R5-12-47-1_tm_67; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:807 { 
     name R5-12-47-1_tm_68; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:808 { 
     name R5-12-47-1_tm_69; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:809 { 
     name R5-12-47-1_tm_70; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:810 { 
     name R5-12-47-1_tm_71; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:811 { 
     name R5-12-47-1_tm_72; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:812 { 
     name R5-12-47-1_tm_73; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:813 { 
     name R5-12-47-1_tm_74; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:814 { 
     name R5-12-47-1_tm_75; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:815 { 
     name R5-12-47-1_tm_76; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:816 { 
     name R5-12-47-1_tm_77; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:817 { 
     name R5-12-47-1_tm_78; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:818 { 
     name R5-12-47-1_tm_79; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:819 { 
     name R5-12-47-1_tm_80; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:820 { 
     name R5-12-47-1_tm_81; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:821 { 
     name R5-12-47-1_tm_82; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:822 { 
     name R5-12-47-1_tm_83; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:823 { 
     name R5-12-47-1_tm_84; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:824 { 
     name R5-12-47-1_tm_85; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:825 { 
     name R5-12-47-1_tm_86; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:826 { 
     name R5-12-47-1_tm_87; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:827 { 
     name R5-12-47-1_tm_88; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:828 { 
     name R5-12-47-1_tm_89; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:829 { 
     name R5-12-47-1_tm_90; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:830 { 
     name R5-12-47-1_tm_91; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:831 { 
     name R5-12-47-1_tm_92; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:832 { 
     name R5-12-47-1_tm_93; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:833 { 
     name R5-12-47-1_tm_94; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:834 { 
     name R5-12-47-1_tm_95; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:835 { 
     name R5-12-47-1_tm_96; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:836 { 
     name R5-12-47-1_tm_97; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:837 { 
     name R5-12-47-1_tm_98; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:838 { 
     name R5-12-47-1_tm_99; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:839 { 
     name R5-12-47-1_tm_100; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:840 { 
     name R5-12-47-1_tm_101; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:841 { 
     name R5-12-47-1_tm_102; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:842 { 
     name R5-12-47-1_tm_103; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:843 { 
     name R5-12-47-1_tm_104; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:844 { 
     name R5-12-47-1_tm_105; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:845 { 
     name R5-12-47-1_tm_106; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:846 { 
     name R5-12-47-1_tm_107; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:847 { 
     name R5-12-47-1_tm_108; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:848 { 
     name R5-12-47-1_tm_109; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:849 { 
     name R5-12-47-1_tm_110; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:850 { 
     name R5-12-47-1_tm_111; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:851 { 
     name R5-12-47-1_tm_112; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:852 { 
     name R5-12-47-1_tm_113; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:853 { 
     name R5-12-47-1_tm_114; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:854 { 
     name R5-12-47-1_tm_115; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:855 { 
     name R5-12-47-1_tm_116; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:856 { 
     name R5-12-47-1_tm_117; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:857 { 
     name R5-12-47-1_tm_118; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:858 { 
     name R5-12-47-1_tm_119; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:859 { 
     name R5-12-47-1_tm_120; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:860 { 
     name R5-12-47-1_tm_121; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:861 { 
     name R5-12-47-1_tm_122; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:862 { 
     name R5-12-47-1_tm_123; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:863 { 
     name R5-12-47-1_tm_124; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:864 { 
     name R5-12-47-1_tm_125; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:865 { 
     name R5-12-47-1_tm_126; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:866 { 
     name R5-12-47-1_tm_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:867 { 
     name R5-12-47-1_tm_128; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:868 { 
     name R5-12-47-1_tm_129; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:869 { 
     name R5-12-47-1_tm_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:870 { 
     name R5-12-47-1_tm_131; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:871 { 
     name R5-12-47-1_tm_132; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:872 { 
     name R5-12-47-1_tm_133; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:873 { 
     name R5-12-47-1_tm_134; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:874 { 
     name R5-12-47-1_tm_135; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:875 { 
     name R5-12-47-1_tm_136; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:876 { 
     name R5-12-47-1_tm_137; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:877 { 
     name R5-12-47-1_tm_138; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:878 { 
     name R5-12-47-1_tm_139; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:879 { 
     name R5-12-47-1_tm_140; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:880 { 
     name R5-12-47-1_tm_141; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:881 { 
     name R5-12-47-1_tm_142; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:882 { 
     name R5-12-47-1_tm_143; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:883 { 
     name R5-12-47-1_tm_144; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:884 { 
     name R5-12-47-1_tm_145; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:885 { 
     name R5-12-47-1_tm_146; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:886 { 
     name R5-12-47-1_tm_147; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:887 { 
     name R5-12-47-1_tm_148; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:888 { 
     name R5-12-47-1_tm_149; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:889 { 
     name R5-12-47-1_tm_150; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:890 { 
     name R5-12-47-1_tm_151; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:891 { 
     name R5-12-47-1_tm_152; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:892 { 
     name R5-12-47-1_tm_153; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:893 { 
     name R5-12-47-1_tm_154; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:894 { 
     name R5-12-47-1_tm_155; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:895 { 
     name R5-12-47-1_tm_156; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:896 { 
     name R5-12-47-1_tm_157; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:897 { 
     name R5-12-47-1_tm_158; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:898 { 
     name R5-12-47-1_tm_159; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:899 { 
     name R5-12-47-1_tm_160; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:900 { 
     name R5-12-47-1_tm_161; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:901 { 
     name R5-12-47-1_tm_162; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:902 { 
     name R5-12-47-1_tm_163; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:903 { 
     name R5-12-47-1_tm_164; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:904 { 
     name R5-12-47-1_tm_165; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:905 { 
     name R5-12-47-1_tm_166; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:906 { 
     name R5-12-47-1_tm_167; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:907 { 
     name R5-12-47-1_tm_168; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:908 { 
     name R5-12-47-1_tm_169; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:909 { 
     name R5-12-47-1_tm_170; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:910 { 
     name R5-12-47-1_tm_171; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:911 { 
     name R5-12-47-1_tm_172; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:912 { 
     name R5-12-47-1_tm_173; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:913 { 
     name R5-12-47-1_tm_174; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:914 { 
     name R5-12-47-1_tm_175; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:915 { 
     name R5-12-47-1_tm_176; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:916 { 
     name R5-12-47-1_tm_177; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:917 { 
     name R5-12-47-1_tm_178; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:918 { 
     name R5-12-47-1_tm_179; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:919 { 
     name R5-12-47-1_tm_180; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:920 { 
     name R5-12-47-1_tm_181; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:921 { 
     name R5-12-47-1_tm_182; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:922 { 
     name R5-12-47-1_tm_183; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:923 { 
     name R5-12-47-1_tm_184; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:924 { 
     name R5-12-47-1_tm_185; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:370 { 
     name R5-12-47-1_tn_1; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:371 { 
     name R5-12-47-1_tn_2; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:372 { 
     name R5-12-47-1_tn_3; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:373 { 
     name R5-12-47-1_tn_4; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:374 { 
     name R5-12-47-1_tn_5; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:375 { 
     name R5-12-47-1_tn_6; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:376 { 
     name R5-12-47-1_tn_7; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:377 { 
     name R5-12-47-1_tn_8; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:378 { 
     name R5-12-47-1_tn_9; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:379 { 
     name R5-12-47-1_tn_10; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:380 { 
     name R5-12-47-1_tn_11; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:381 { 
     name R5-12-47-1_tn_12; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:382 { 
     name R5-12-47-1_tn_13; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:383 { 
     name R5-12-47-1_tn_14; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:384 { 
     name R5-12-47-1_tn_15; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:385 { 
     name R5-12-47-1_tn_16; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:386 { 
     name R5-12-47-1_tn_17; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:387 { 
     name R5-12-47-1_tn_18; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:388 { 
     name R5-12-47-1_tn_19; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:389 { 
     name R5-12-47-1_tn_20; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:390 { 
     name R5-12-47-1_tn_21; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:391 { 
     name R5-12-47-1_tn_22; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:392 { 
     name R5-12-47-1_tn_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:393 { 
     name R5-12-47-1_tn_24; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:394 { 
     name R5-12-47-1_tn_25; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:395 { 
     name R5-12-47-1_tn_26; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:396 { 
     name R5-12-47-1_tn_27; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:397 { 
     name R5-12-47-1_tn_28; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:398 { 
     name R5-12-47-1_tn_29; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:399 { 
     name R5-12-47-1_tn_30; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:400 { 
     name R5-12-47-1_tn_31; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:401 { 
     name R5-12-47-1_tn_32; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:402 { 
     name R5-12-47-1_tn_33; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:403 { 
     name R5-12-47-1_tn_34; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:404 { 
     name R5-12-47-1_tn_35; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:405 { 
     name R5-12-47-1_tn_36; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:406 { 
     name R5-12-47-1_tn_37; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:407 { 
     name R5-12-47-1_tn_38; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:408 { 
     name R5-12-47-1_tn_39; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:409 { 
     name R5-12-47-1_tn_40; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:410 { 
     name R5-12-47-1_tn_41; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:411 { 
     name R5-12-47-1_tn_42; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:412 { 
     name R5-12-47-1_tn_43; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:413 { 
     name R5-12-47-1_tn_44; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:414 { 
     name R5-12-47-1_tn_45; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:415 { 
     name R5-12-47-1_tn_46; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:416 { 
     name R5-12-47-1_tn_47; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:417 { 
     name R5-12-47-1_tn_48; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:418 { 
     name R5-12-47-1_tn_49; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:419 { 
     name R5-12-47-1_tn_50; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:420 { 
     name R5-12-47-1_tn_51; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:421 { 
     name R5-12-47-1_tn_52; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:422 { 
     name R5-12-47-1_tn_53; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:423 { 
     name R5-12-47-1_tn_54; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:424 { 
     name R5-12-47-1_tn_55; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:425 { 
     name R5-12-47-1_tn_56; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:426 { 
     name R5-12-47-1_tn_57; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:427 { 
     name R5-12-47-1_tn_58; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:428 { 
     name R5-12-47-1_tn_59; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:429 { 
     name R5-12-47-1_tn_60; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:430 { 
     name R5-12-47-1_tn_61; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:431 { 
     name R5-12-47-1_tn_62; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:432 { 
     name R5-12-47-1_tn_63; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:433 { 
     name R5-12-47-1_tn_64; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:434 { 
     name R5-12-47-1_tn_65; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:435 { 
     name R5-12-47-1_tn_66; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:436 { 
     name R5-12-47-1_tn_67; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:437 { 
     name R5-12-47-1_tn_68; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:438 { 
     name R5-12-47-1_tn_69; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:439 { 
     name R5-12-47-1_tn_70; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:440 { 
     name R5-12-47-1_tn_71; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:441 { 
     name R5-12-47-1_tn_72; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:442 { 
     name R5-12-47-1_tn_73; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:443 { 
     name R5-12-47-1_tn_74; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:444 { 
     name R5-12-47-1_tn_75; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:445 { 
     name R5-12-47-1_tn_76; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:446 { 
     name R5-12-47-1_tn_77; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:447 { 
     name R5-12-47-1_tn_78; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:448 { 
     name R5-12-47-1_tn_79; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:449 { 
     name R5-12-47-1_tn_80; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:450 { 
     name R5-12-47-1_tn_81; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:451 { 
     name R5-12-47-1_tn_82; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:452 { 
     name R5-12-47-1_tn_83; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:453 { 
     name R5-12-47-1_tn_84; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:454 { 
     name R5-12-47-1_tn_85; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:455 { 
     name R5-12-47-1_tn_86; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:456 { 
     name R5-12-47-1_tn_87; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:457 { 
     name R5-12-47-1_tn_88; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:458 { 
     name R5-12-47-1_tn_89; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:459 { 
     name R5-12-47-1_tn_90; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:460 { 
     name R5-12-47-1_tn_91; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:461 { 
     name R5-12-47-1_tn_92; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:462 { 
     name R5-12-47-1_tn_93; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:463 { 
     name R5-12-47-1_tn_94; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:464 { 
     name R5-12-47-1_tn_95; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:465 { 
     name R5-12-47-1_tn_96; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:466 { 
     name R5-12-47-1_tn_97; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:467 { 
     name R5-12-47-1_tn_98; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:468 { 
     name R5-12-47-1_tn_99; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:469 { 
     name R5-12-47-1_tn_100; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:470 { 
     name R5-12-47-1_tn_101; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:471 { 
     name R5-12-47-1_tn_102; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:472 { 
     name R5-12-47-1_tn_103; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:473 { 
     name R5-12-47-1_tn_104; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:474 { 
     name R5-12-47-1_tn_105; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:475 { 
     name R5-12-47-1_tn_106; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:476 { 
     name R5-12-47-1_tn_107; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:477 { 
     name R5-12-47-1_tn_108; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:478 { 
     name R5-12-47-1_tn_109; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:479 { 
     name R5-12-47-1_tn_110; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:480 { 
     name R5-12-47-1_tn_111; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:481 { 
     name R5-12-47-1_tn_112; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:482 { 
     name R5-12-47-1_tn_113; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:483 { 
     name R5-12-47-1_tn_114; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:484 { 
     name R5-12-47-1_tn_115; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:485 { 
     name R5-12-47-1_tn_116; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:486 { 
     name R5-12-47-1_tn_117; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:487 { 
     name R5-12-47-1_tn_118; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:488 { 
     name R5-12-47-1_tn_119; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:489 { 
     name R5-12-47-1_tn_120; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:490 { 
     name R5-12-47-1_tn_121; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:491 { 
     name R5-12-47-1_tn_122; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:492 { 
     name R5-12-47-1_tn_123; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:493 { 
     name R5-12-47-1_tn_124; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:494 { 
     name R5-12-47-1_tn_125; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:495 { 
     name R5-12-47-1_tn_126; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:496 { 
     name R5-12-47-1_tn_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:497 { 
     name R5-12-47-1_tn_128; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:498 { 
     name R5-12-47-1_tn_129; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:499 { 
     name R5-12-47-1_tn_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:500 { 
     name R5-12-47-1_tn_131; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:501 { 
     name R5-12-47-1_tn_132; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:502 { 
     name R5-12-47-1_tn_133; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:503 { 
     name R5-12-47-1_tn_134; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:504 { 
     name R5-12-47-1_tn_135; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:505 { 
     name R5-12-47-1_tn_136; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:506 { 
     name R5-12-47-1_tn_137; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:507 { 
     name R5-12-47-1_tn_138; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:508 { 
     name R5-12-47-1_tn_139; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:509 { 
     name R5-12-47-1_tn_140; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:510 { 
     name R5-12-47-1_tn_141; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:511 { 
     name R5-12-47-1_tn_142; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:512 { 
     name R5-12-47-1_tn_143; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:513 { 
     name R5-12-47-1_tn_144; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:514 { 
     name R5-12-47-1_tn_145; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:515 { 
     name R5-12-47-1_tn_146; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:516 { 
     name R5-12-47-1_tn_147; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:517 { 
     name R5-12-47-1_tn_148; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:518 { 
     name R5-12-47-1_tn_149; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:519 { 
     name R5-12-47-1_tn_150; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:520 { 
     name R5-12-47-1_tn_151; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:521 { 
     name R5-12-47-1_tn_152; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:522 { 
     name R5-12-47-1_tn_153; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:523 { 
     name R5-12-47-1_tn_154; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:524 { 
     name R5-12-47-1_tn_155; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:525 { 
     name R5-12-47-1_tn_156; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:526 { 
     name R5-12-47-1_tn_157; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:527 { 
     name R5-12-47-1_tn_158; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:528 { 
     name R5-12-47-1_tn_159; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:529 { 
     name R5-12-47-1_tn_160; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:530 { 
     name R5-12-47-1_tn_161; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:531 { 
     name R5-12-47-1_tn_162; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:532 { 
     name R5-12-47-1_tn_163; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:533 { 
     name R5-12-47-1_tn_164; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:534 { 
     name R5-12-47-1_tn_165; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:535 { 
     name R5-12-47-1_tn_166; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:536 { 
     name R5-12-47-1_tn_167; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:537 { 
     name R5-12-47-1_tn_168; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:538 { 
     name R5-12-47-1_tn_169; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:539 { 
     name R5-12-47-1_tn_170; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:540 { 
     name R5-12-47-1_tn_171; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:541 { 
     name R5-12-47-1_tn_172; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:542 { 
     name R5-12-47-1_tn_173; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:543 { 
     name R5-12-47-1_tn_174; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:544 { 
     name R5-12-47-1_tn_175; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:545 { 
     name R5-12-47-1_tn_176; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:546 { 
     name R5-12-47-1_tn_177; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:547 { 
     name R5-12-47-1_tn_178; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:548 { 
     name R5-12-47-1_tn_179; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:549 { 
     name R5-12-47-1_tn_180; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:550 { 
     name R5-12-47-1_tn_181; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:551 { 
     name R5-12-47-1_tn_182; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:552 { 
     name R5-12-47-1_tn_183; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:553 { 
     name R5-12-47-1_tn_184; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:554 { 
     name R5-12-47-1_tn_185; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:555 { 
     name R5-12-47-1_tn_186; 
     phases CS; 
     parent R5-12-47-1_tm_1; 
     power_12 49200+27900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:556 { 
     name R5-12-47-1_tn_187; 
     phases CS; 
     parent R5-12-47-1_tm_2; 
     power_12 8019+4554j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:557 { 
     name R5-12-47-1_tn_188; 
     phases BS; 
     parent R5-12-47-1_tm_3; 
     power_12 54400+30800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:558 { 
     name R5-12-47-1_tn_189; 
     phases BS; 
     parent R5-12-47-1_tm_4; 
     power_12 62400+34900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:559 { 
     name R5-12-47-1_tn_190; 
     phases CS; 
     parent R5-12-47-1_tm_5; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:560 { 
     name R5-12-47-1_tn_191; 
     phases CS; 
     parent R5-12-47-1_tm_6; 
     power_12 67900+38100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:561 { 
     name R5-12-47-1_tn_192; 
     phases AS; 
     parent R5-12-47-1_tm_7; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:562 { 
     name R5-12-47-1_tn_193; 
     phases BS; 
     parent R5-12-47-1_tm_8; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:563 { 
     name R5-12-47-1_tn_194; 
     phases CS; 
     parent R5-12-47-1_tm_9; 
     power_12 38500+21400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:564 { 
     name R5-12-47-1_tn_195; 
     phases BS; 
     parent R5-12-47-1_tm_10; 
     power_12 52900+30000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:565 { 
     name R5-12-47-1_tn_196; 
     phases AS; 
     parent R5-12-47-1_tm_11; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:566 { 
     name R5-12-47-1_tn_197; 
     phases BS; 
     parent R5-12-47-1_tm_12; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:567 { 
     name R5-12-47-1_tn_198; 
     phases CS; 
     parent R5-12-47-1_tm_13; 
     power_12 60400+33600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:568 { 
     name R5-12-47-1_tn_199; 
     phases CS; 
     parent R5-12-47-1_tm_14; 
     power_12 22800+12900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:569 { 
     name R5-12-47-1_tn_200; 
     phases CS; 
     parent R5-12-47-1_tm_15; 
     power_12 52100+29500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:570 { 
     name R5-12-47-1_tn_201; 
     phases AS; 
     parent R5-12-47-1_tm_16; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:571 { 
     name R5-12-47-1_tn_202; 
     phases BS; 
     parent R5-12-47-1_tm_17; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:572 { 
     name R5-12-47-1_tn_203; 
     phases CS; 
     parent R5-12-47-1_tm_18; 
     power_12 39200+21400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:573 { 
     name R5-12-47-1_tn_204; 
     phases AS; 
     parent R5-12-47-1_tm_19; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:574 { 
     name R5-12-47-1_tn_205; 
     phases BS; 
     parent R5-12-47-1_tm_20; 
     power_12 68600+35100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:575 { 
     name R5-12-47-1_tn_206; 
     phases CS; 
     parent R5-12-47-1_tm_21; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:576 { 
     name R5-12-47-1_tn_207; 
     phases BS; 
     parent R5-12-47-1_tm_22; 
     power_12 24840+1400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:577 { 
     name R5-12-47-1_tn_208; 
     phases AS; 
     parent R5-12-47-1_tm_23; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:578 { 
     name R5-12-47-1_tn_209; 
     phases BS; 
     parent R5-12-47-1_tm_24; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:579 { 
     name R5-12-47-1_tn_210; 
     phases CS; 
     parent R5-12-47-1_tm_25; 
     power_12 52200+26800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:580 { 
     name R5-12-47-1_tn_211; 
     phases AS; 
     parent R5-12-47-1_tm_26; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:581 { 
     name R5-12-47-1_tn_212; 
     phases BS; 
     parent R5-12-47-1_tm_27; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:582 { 
     name R5-12-47-1_tn_213; 
     phases CS; 
     parent R5-12-47-1_tm_28; 
     power_12 13846+7912j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:583 { 
     name R5-12-47-1_tn_214; 
     phases CS; 
     parent R5-12-47-1_tm_29; 
     power_12 53700+30400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:584 { 
     name R5-12-47-1_tn_215; 
     phases AS; 
     parent R5-12-47-1_tm_30; 
     power_12 51100+26900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:585 { 
     name R5-12-47-1_tn_216; 
     phases BS; 
     parent R5-12-47-1_tm_31; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:586 { 
     name R5-12-47-1_tn_217; 
     phases CS; 
     parent R5-12-47-1_tm_32; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:587 { 
     name R5-12-47-1_tn_218; 
     phases AS; 
     parent R5-12-47-1_tm_33; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:588 { 
     name R5-12-47-1_tn_219; 
     phases BS; 
     parent R5-12-47-1_tm_34; 
     power_12 9000+5100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:589 { 
     name R5-12-47-1_tn_220; 
     phases CS; 
     parent R5-12-47-1_tm_35; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:590 { 
     name R5-12-47-1_tn_221; 
     phases AS; 
     parent R5-12-47-1_tm_36; 
     power_12 70700+40100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:591 { 
     name R5-12-47-1_tn_222; 
     phases AS; 
     parent R5-12-47-1_tm_37; 
     power_12 10212+6142j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:592 { 
     name R5-12-47-1_tn_223; 
     phases BS; 
     parent R5-12-47-1_tm_38; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:593 { 
     name R5-12-47-1_tn_224; 
     phases CS; 
     parent R5-12-47-1_tm_39; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:594 { 
     name R5-12-47-1_tn_225; 
     phases BS; 
     parent R5-12-47-1_tm_40; 
     power_12 54500+30900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:595 { 
     name R5-12-47-1_tn_226; 
     phases CS; 
     parent R5-12-47-1_tm_41; 
     power_12 25200+13600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:596 { 
     name R5-12-47-1_tn_227; 
     phases AS; 
     parent R5-12-47-1_tm_42; 
     power_12 44000+24900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:597 { 
     name R5-12-47-1_tn_228; 
     phases AS; 
     parent R5-12-47-1_tm_43; 
     power_12 37240+18718j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:598 { 
     name R5-12-47-1_tn_229; 
     phases BS; 
     parent R5-12-47-1_tm_44; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:599 { 
     name R5-12-47-1_tn_230; 
     phases CS; 
     parent R5-12-47-1_tm_45; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:600 { 
     name R5-12-47-1_tn_231; 
     phases AS; 
     parent R5-12-47-1_tm_46; 
     power_12 81279+39402j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:601 { 
     name R5-12-47-1_tn_232; 
     phases CS; 
     parent R5-12-47-1_tm_47; 
     power_12 9900+4950j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:602 { 
     name R5-12-47-1_tn_233; 
     phases CS; 
     parent R5-12-47-1_tm_48; 
     power_12 61348+29890j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:603 { 
     name R5-12-47-1_tn_234; 
     phases AS; 
     parent R5-12-47-1_tm_49; 
     power_12 63162+30987j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:604 { 
     name R5-12-47-1_tn_235; 
     phases AS; 
     parent R5-12-47-1_tm_50; 
     power_12 51150+31050j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:605 { 
     name R5-12-47-1_tn_236; 
     phases BS; 
     parent R5-12-47-1_tm_51; 
     power_12 9525+300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:606 { 
     name R5-12-47-1_tn_237; 
     phases CS; 
     parent R5-12-47-1_tm_52; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:607 { 
     name R5-12-47-1_tn_238; 
     phases CS; 
     parent R5-12-47-1_tm_53; 
     power_12 27664+13741j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:608 { 
     name R5-12-47-1_tn_239; 
     phases BS; 
     parent R5-12-47-1_tm_54; 
     power_12 71190+37800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:609 { 
     name R5-12-47-1_tn_240; 
     phases BS; 
     parent R5-12-47-1_tm_55; 
     power_12 40967+21371j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:610 { 
     name R5-12-47-1_tn_241; 
     phases AS; 
     parent R5-12-47-1_tm_56; 
     power_12 12186+5877j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:611 { 
     name R5-12-47-1_tn_242; 
     phases AS; 
     parent R5-12-47-1_tm_57; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:612 { 
     name R5-12-47-1_tn_243; 
     phases BS; 
     parent R5-12-47-1_tm_58; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:613 { 
     name R5-12-47-1_tn_244; 
     phases CS; 
     parent R5-12-47-1_tm_59; 
     power_12 15000+8500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:614 { 
     name R5-12-47-1_tn_245; 
     phases AS; 
     parent R5-12-47-1_tm_60; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:615 { 
     name R5-12-47-1_tn_246; 
     phases BS; 
     parent R5-12-47-1_tm_61; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:616 { 
     name R5-12-47-1_tn_247; 
     phases CS; 
     parent R5-12-47-1_tm_62; 
     power_12 60800+29700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:617 { 
     name R5-12-47-1_tn_248; 
     phases BS; 
     parent R5-12-47-1_tm_63; 
     power_12 28200+16000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:618 { 
     name R5-12-47-1_tn_249; 
     phases BS; 
     parent R5-12-47-1_tm_64; 
     power_12 22700+12900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:619 { 
     name R5-12-47-1_tn_250; 
     phases AS; 
     parent R5-12-47-1_tm_65; 
     power_12 48300+26000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:620 { 
     name R5-12-47-1_tn_251; 
     phases BS; 
     parent R5-12-47-1_tm_66; 
     power_12 47400+26900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:621 { 
     name R5-12-47-1_tn_252; 
     phases CS; 
     parent R5-12-47-1_tm_67; 
     power_12 41300+23400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:622 { 
     name R5-12-47-1_tn_253; 
     phases CS; 
     parent R5-12-47-1_tm_68; 
     power_12 27100+15300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:623 { 
     name R5-12-47-1_tn_254; 
     phases CS; 
     parent R5-12-47-1_tm_69; 
     power_12 27200+13200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:624 { 
     name R5-12-47-1_tn_255; 
     phases AS; 
     parent R5-12-47-1_tm_70; 
     power_12 1958+89j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:625 { 
     name R5-12-47-1_tn_256; 
     phases CS; 
     parent R5-12-47-1_tm_71; 
     power_12 25454+15664j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:626 { 
     name R5-12-47-1_tn_257; 
     phases AS; 
     parent R5-12-47-1_tm_72; 
     power_12 17100+9700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:627 { 
     name R5-12-47-1_tn_258; 
     phases AS; 
     parent R5-12-47-1_tm_73; 
     power_12 51548+29596j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:628 { 
     name R5-12-47-1_tn_259; 
     phases BS; 
     parent R5-12-47-1_tm_74; 
     power_12 686+0j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:629 { 
     name R5-12-47-1_tn_260; 
     phases AS; 
     parent R5-12-47-1_tm_75; 
     power_12 84600+47100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:630 { 
     name R5-12-47-1_tn_261; 
     phases CS; 
     parent R5-12-47-1_tm_76; 
     power_12 53400+30200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:631 { 
     name R5-12-47-1_tn_262; 
     phases CS; 
     parent R5-12-47-1_tm_77; 
     power_12 70800+39300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:632 { 
     name R5-12-47-1_tn_263; 
     phases AS; 
     parent R5-12-47-1_tm_78; 
     power_12 1978+86j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:633 { 
     name R5-12-47-1_tn_264; 
     phases BS; 
     parent R5-12-47-1_tm_79; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:634 { 
     name R5-12-47-1_tn_265; 
     phases CS; 
     parent R5-12-47-1_tm_80; 
     power_12 18920+11008j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:635 { 
     name R5-12-47-1_tn_266; 
     phases CS; 
     parent R5-12-47-1_tm_81; 
     power_12 21756+11662j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:636 { 
     name R5-12-47-1_tn_267; 
     phases BS; 
     parent R5-12-47-1_tm_82; 
     power_12 57500+32600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:637 { 
     name R5-12-47-1_tn_268; 
     phases CS; 
     parent R5-12-47-1_tm_83; 
     power_12 43600+24700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:638 { 
     name R5-12-47-1_tn_269; 
     phases CS; 
     parent R5-12-47-1_tm_84; 
     power_12 38700+21900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:639 { 
     name R5-12-47-1_tn_270; 
     phases CS; 
     parent R5-12-47-1_tm_85; 
     power_12 64600+36600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:640 { 
     name R5-12-47-1_tn_271; 
     phases CS; 
     parent R5-12-47-1_tm_86; 
     power_12 46800+26500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:641 { 
     name R5-12-47-1_tn_272; 
     phases AS; 
     parent R5-12-47-1_tm_87; 
     power_12 8400+600j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:642 { 
     name R5-12-47-1_tn_273; 
     phases BS; 
     parent R5-12-47-1_tm_88; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:643 { 
     name R5-12-47-1_tn_274; 
     phases CS; 
     parent R5-12-47-1_tm_89; 
     power_12 33600+23300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:644 { 
     name R5-12-47-1_tn_275; 
     phases BS; 
     parent R5-12-47-1_tm_90; 
     power_12 98600+55900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:645 { 
     name R5-12-47-1_tn_276; 
     phases BS; 
     parent R5-12-47-1_tm_91; 
     power_12 24300+13700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:646 { 
     name R5-12-47-1_tn_277; 
     phases AS; 
     parent R5-12-47-1_tm_92; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:647 { 
     name R5-12-47-1_tn_278; 
     phases BS; 
     parent R5-12-47-1_tm_93; 
     power_12 17955+10165j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:648 { 
     name R5-12-47-1_tn_279; 
     phases CS; 
     parent R5-12-47-1_tm_94; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:649 { 
     name R5-12-47-1_tn_280; 
     phases AS; 
     parent R5-12-47-1_tm_95; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:650 { 
     name R5-12-47-1_tn_281; 
     phases BS; 
     parent R5-12-47-1_tm_96; 
     power_12 4002+2001j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:651 { 
     name R5-12-47-1_tn_282; 
     phases CS; 
     parent R5-12-47-1_tm_97; 
     power_12 6670+3335j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:652 { 
     name R5-12-47-1_tn_283; 
     phases AS; 
     parent R5-12-47-1_tm_98; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:653 { 
     name R5-12-47-1_tn_284; 
     phases BS; 
     parent R5-12-47-1_tm_99; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:654 { 
     name R5-12-47-1_tn_285; 
     phases CS; 
     parent R5-12-47-1_tm_100; 
     power_12 63500+31100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:655 { 
     name R5-12-47-1_tn_286; 
     phases CS; 
     parent R5-12-47-1_tm_101; 
     power_12 68600+38500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:656 { 
     name R5-12-47-1_tn_287; 
     phases BS; 
     parent R5-12-47-1_tm_102; 
     power_12 47700+23100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:657 { 
     name R5-12-47-1_tn_288; 
     phases BS; 
     parent R5-12-47-1_tm_103; 
     power_12 33200+16600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:658 { 
     name R5-12-47-1_tn_289; 
     phases CS; 
     parent R5-12-47-1_tm_104; 
     power_12 55300+31300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:659 { 
     name R5-12-47-1_tn_290; 
     phases CS; 
     parent R5-12-47-1_tm_105; 
     power_12 73700+41800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:660 { 
     name R5-12-47-1_tn_291; 
     phases CS; 
     parent R5-12-47-1_tm_106; 
     power_12 45800+24600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:661 { 
     name R5-12-47-1_tn_292; 
     phases AS; 
     parent R5-12-47-1_tm_107; 
     power_12 39400+21000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:662 { 
     name R5-12-47-1_tn_293; 
     phases BS; 
     parent R5-12-47-1_tm_108; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:663 { 
     name R5-12-47-1_tn_294; 
     phases CS; 
     parent R5-12-47-1_tm_109; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:664 { 
     name R5-12-47-1_tn_295; 
     phases AS; 
     parent R5-12-47-1_tm_110; 
     power_12 1154+530j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:665 { 
     name R5-12-47-1_tn_296; 
     phases BS; 
     parent R5-12-47-1_tm_111; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:666 { 
     name R5-12-47-1_tn_297; 
     phases CS; 
     parent R5-12-47-1_tm_112; 
     power_12 148+278j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:667 { 
     name R5-12-47-1_tn_298; 
     phases AS; 
     parent R5-12-47-1_tm_113; 
     power_12 13340+6670j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:668 { 
     name R5-12-47-1_tn_299; 
     phases BS; 
     parent R5-12-47-1_tm_114; 
     power_12 13340+6670j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:669 { 
     name R5-12-47-1_tn_300; 
     phases CS; 
     parent R5-12-47-1_tm_115; 
     power_12 13340+6670j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:670 { 
     name R5-12-47-1_tn_301; 
     phases BS; 
     parent R5-12-47-1_tm_116; 
     power_12 41500+20100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:671 { 
     name R5-12-47-1_tn_302; 
     phases BS; 
     parent R5-12-47-1_tm_117; 
     power_12 46500+26400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:672 { 
     name R5-12-47-1_tn_303; 
     phases BS; 
     parent R5-12-47-1_tm_118; 
     power_12 27300+14900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:673 { 
     name R5-12-47-1_tn_304; 
     phases BS; 
     parent R5-12-47-1_tm_119; 
     power_12 42700+24200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:674 { 
     name R5-12-47-1_tn_305; 
     phases BS; 
     parent R5-12-47-1_tm_120; 
     power_12 33800+19200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:675 { 
     name R5-12-47-1_tn_306; 
     phases CS; 
     parent R5-12-47-1_tm_121; 
     power_12 67000+37600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:676 { 
     name R5-12-47-1_tn_307; 
     phases BS; 
     parent R5-12-47-1_tm_122; 
     power_12 32300+18300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:677 { 
     name R5-12-47-1_tn_308; 
     phases BS; 
     parent R5-12-47-1_tm_123; 
     power_12 27000+15300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:678 { 
     name R5-12-47-1_tn_309; 
     phases AS; 
     parent R5-12-47-1_tm_124; 
     power_12 33300+18900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:679 { 
     name R5-12-47-1_tn_310; 
     phases AS; 
     parent R5-12-47-1_tm_125; 
     power_12 71300+40400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:680 { 
     name R5-12-47-1_tn_311; 
     phases AS; 
     parent R5-12-47-1_tm_126; 
     power_12 52700+28900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:681 { 
     name R5-12-47-1_tn_312; 
     phases AS; 
     parent R5-12-47-1_tm_127; 
     power_12 39100+22100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:682 { 
     name R5-12-47-1_tn_313; 
     phases AS; 
     parent R5-12-47-1_tm_128; 
     power_12 33700+19100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:683 { 
     name R5-12-47-1_tn_314; 
     phases CS; 
     parent R5-12-47-1_tm_129; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:684 { 
     name R5-12-47-1_tn_315; 
     phases AS; 
     parent R5-12-47-1_tm_130; 
     power_12 21900+12400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:685 { 
     name R5-12-47-1_tn_316; 
     phases CS; 
     parent R5-12-47-1_tm_131; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:686 { 
     name R5-12-47-1_tn_317; 
     phases CS; 
     parent R5-12-47-1_tm_132; 
     power_12 23200+13200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:687 { 
     name R5-12-47-1_tn_318; 
     phases CS; 
     parent R5-12-47-1_tm_133; 
     power_12 32000+18200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:688 { 
     name R5-12-47-1_tn_319; 
     phases CS; 
     parent R5-12-47-1_tm_134; 
     power_12 16400+8700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:689 { 
     name R5-12-47-1_tn_320; 
     phases CS; 
     parent R5-12-47-1_tm_135; 
     power_12 43600+24700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:690 { 
     name R5-12-47-1_tn_321; 
     phases BS; 
     parent R5-12-47-1_tm_136; 
     power_12 36600+20700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:691 { 
     name R5-12-47-1_tn_322; 
     phases BS; 
     parent R5-12-47-1_tm_137; 
     power_12 108100+61300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:692 { 
     name R5-12-47-1_tn_323; 
     phases BS; 
     parent R5-12-47-1_tm_138; 
     power_12 34100+19300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:693 { 
     name R5-12-47-1_tn_324; 
     phases BS; 
     parent R5-12-47-1_tm_139; 
     power_12 25900+14700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:694 { 
     name R5-12-47-1_tn_325; 
     phases BS; 
     parent R5-12-47-1_tm_140; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:695 { 
     name R5-12-47-1_tn_326; 
     phases CS; 
     parent R5-12-47-1_tm_141; 
     power_12 61900+35100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:696 { 
     name R5-12-47-1_tn_327; 
     phases BS; 
     parent R5-12-47-1_tm_142; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:697 { 
     name R5-12-47-1_tn_328; 
     phases CS; 
     parent R5-12-47-1_tm_143; 
     power_12 48300+27400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:698 { 
     name R5-12-47-1_tn_329; 
     phases AS; 
     parent R5-12-47-1_tm_144; 
     power_12 41300+23400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:699 { 
     name R5-12-47-1_tn_330; 
     phases BS; 
     parent R5-12-47-1_tm_145; 
     power_12 1260+2430j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:700 { 
     name R5-12-47-1_tn_331; 
     phases CS; 
     parent R5-12-47-1_tm_146; 
     power_12 41670+22140j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:701 { 
     name R5-12-47-1_tn_332; 
     phases BS; 
     parent R5-12-47-1_tm_147; 
     power_12 47900+27100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:702 { 
     name R5-12-47-1_tn_333; 
     phases CS; 
     parent R5-12-47-1_tm_148; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:703 { 
     name R5-12-47-1_tn_334; 
     phases CS; 
     parent R5-12-47-1_tm_149; 
     power_12 50900+28800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:704 { 
     name R5-12-47-1_tn_335; 
     phases CS; 
     parent R5-12-47-1_tm_150; 
     power_12 59700+33400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:705 { 
     name R5-12-47-1_tn_336; 
     phases CS; 
     parent R5-12-47-1_tm_151; 
     power_12 15600+8800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:706 { 
     name R5-12-47-1_tn_337; 
     phases CS; 
     parent R5-12-47-1_tm_152; 
     power_12 45100+25600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:707 { 
     name R5-12-47-1_tn_338; 
     phases AS; 
     parent R5-12-47-1_tm_153; 
     power_12 33600+19100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:708 { 
     name R5-12-47-1_tn_339; 
     phases AS; 
     parent R5-12-47-1_tm_154; 
     power_12 18300+10300j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:709 { 
     name R5-12-47-1_tn_340; 
     phases AS; 
     parent R5-12-47-1_tm_155; 
     power_12 102366+57321j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:710 { 
     name R5-12-47-1_tn_341; 
     phases BS; 
     parent R5-12-47-1_tm_156; 
     power_12 396+0j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:711 { 
     name R5-12-47-1_tn_342; 
     phases AS; 
     parent R5-12-47-1_tm_157; 
     power_12 22500+12700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:712 { 
     name R5-12-47-1_tn_343; 
     phases AS; 
     parent R5-12-47-1_tm_158; 
     power_12 45100+25600j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:713 { 
     name R5-12-47-1_tn_344; 
     phases AS; 
     parent R5-12-47-1_tm_159; 
     power_12 27700+15700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:714 { 
     name R5-12-47-1_tn_345; 
     phases AS; 
     parent R5-12-47-1_tm_160; 
     power_12 97100+55000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:715 { 
     name R5-12-47-1_tn_346; 
     phases CS; 
     parent R5-12-47-1_tm_161; 
     power_12 69100+39100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:716 { 
     name R5-12-47-1_tn_347; 
     phases CS; 
     parent R5-12-47-1_tm_162; 
     power_12 56800+32200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:717 { 
     name R5-12-47-1_tn_348; 
     phases CS; 
     parent R5-12-47-1_tm_163; 
     power_12 58000+31800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:718 { 
     name R5-12-47-1_tn_349; 
     phases CS; 
     parent R5-12-47-1_tm_164; 
     power_12 47700+25500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:719 { 
     name R5-12-47-1_tn_350; 
     phases BS; 
     parent R5-12-47-1_tm_165; 
     power_12 44200+25000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:720 { 
     name R5-12-47-1_tn_351; 
     phases AS; 
     parent R5-12-47-1_tm_166; 
     power_12 39900+22500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:721 { 
     name R5-12-47-1_tn_352; 
     phases AS; 
     parent R5-12-47-1_tm_167; 
     power_12 26100+14800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:722 { 
     name R5-12-47-1_tn_353; 
     phases AS; 
     parent R5-12-47-1_tm_168; 
     power_12 26400+15000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:723 { 
     name R5-12-47-1_tn_354; 
     phases BS; 
     parent R5-12-47-1_tm_169; 
     power_12 37900+21500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:724 { 
     name R5-12-47-1_tn_355; 
     phases BS; 
     parent R5-12-47-1_tm_170; 
     power_12 16400+9300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:725 { 
     name R5-12-47-1_tn_356; 
     phases BS; 
     parent R5-12-47-1_tm_171; 
     power_12 39000+21800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:726 { 
     name R5-12-47-1_tn_357; 
     phases BS; 
     parent R5-12-47-1_tm_172; 
     power_12 46400+26300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:727 { 
     name R5-12-47-1_tn_358; 
     phases BS; 
     parent R5-12-47-1_tm_173; 
     power_12 42500+24100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:728 { 
     name R5-12-47-1_tn_359; 
     phases CS; 
     parent R5-12-47-1_tm_174; 
     power_12 43500+24700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:729 { 
     name R5-12-47-1_tn_360; 
     phases CS; 
     parent R5-12-47-1_tm_175; 
     power_12 42500+24100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:730 { 
     name R5-12-47-1_tn_361; 
     phases CS; 
     parent R5-12-47-1_tm_176; 
     power_12 38300+21700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:731 { 
     name R5-12-47-1_tn_362; 
     phases CS; 
     parent R5-12-47-1_tm_177; 
     power_12 37900+21200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:732 { 
     name R5-12-47-1_tn_363; 
     phases BS; 
     parent R5-12-47-1_tm_178; 
     power_12 25500+14500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:733 { 
     name R5-12-47-1_tn_364; 
     phases CS; 
     parent R5-12-47-1_tm_179; 
     power_12 77400+43900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:734 { 
     name R5-12-47-1_tn_365; 
     phases BS; 
     parent R5-12-47-1_tm_180; 
     power_12 81200+45300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:735 { 
     name R5-12-47-1_tn_366; 
     phases CS; 
     parent R5-12-47-1_tm_181; 
     power_12 41700+23600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:736 { 
     name R5-12-47-1_tn_367; 
     phases BS; 
     parent R5-12-47-1_tm_182; 
     power_12 39200+22200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:737 { 
     name R5-12-47-1_tn_368; 
     phases AS; 
     parent R5-12-47-1_tm_183; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:738 { 
     name R5-12-47-1_tn_369; 
     phases BS; 
     parent R5-12-47-1_tm_184; 
     power_12 44289+26106j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:739 { 
     name R5-12-47-1_tn_370; 
     phases CS; 
     parent R5-12-47-1_tm_185; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object underground_line:1459 { 
     name R5-12-47-1_ul_1; 
     phases ABCN; 
     from R5-12-47-1_node_3; 
     to R5-12-47-1_node_1; 
     length 152.000; 
     configuration line_configuration:29; 
} 

object underground_line:1477 { 
     name R5-12-47-1_ul_2; 
     phases ABCN; 
     from R5-12-47-1_node_265; 
     to R5-12-47-1_node_26; 
     length 400.000; 
     configuration line_configuration:40; 
} 

object underground_line:1554 { 
     name R5-12-47-1_ul_3; 
     phases CN; 
     from R5-12-47-1_node_259; 
     to R5-12-47-1_node_118; 
     length 456.000; 
     configuration line_configuration:48; 
} 

object underground_line:1602 { 
     name R5-12-47-1_ul_4; 
     phases ABCN; 
     from R5-12-47-1_node_253; 
     to R5-12-47-1_node_175; 
     length 120.000; 
     configuration line_configuration:54; 
} 

object underground_line:1603 { 
     name R5-12-47-1_ul_5; 
     phases BN; 
     from R5-12-47-1_node_251; 
     to R5-12-47-1_node_176; 
     length 333.000; 
     configuration line_configuration:55; 
} 

object underground_line:1604 { 
     name R5-12-47-1_ul_6; 
     phases BN; 
     from R5-12-47-1_node_252; 
     to R5-12-47-1_node_177; 
     length 248.000; 
     configuration line_configuration:55; 
} 

object underground_line:1609 { 
     name R5-12-47-1_ul_7; 
     phases ABCN; 
     from R5-12-47-1_node_256; 
     to R5-12-47-1_node_184; 
     length 29.000; 
     configuration line_configuration:54; 
} 

object underground_line:1610 { 
     name R5-12-47-1_ul_8; 
     phases ABCN; 
     from R5-12-47-1_node_255; 
     to R5-12-47-1_node_185; 
     length 126.000; 
     configuration line_configuration:54; 
} 

object underground_line:1611 { 
     name R5-12-47-1_ul_9; 
     phases ABCN; 
     from R5-12-47-1_node_254; 
     to R5-12-47-1_node_186; 
     length 65.000; 
     configuration line_configuration:54; 
} 

object underground_line:1618 { 
     name R5-12-47-1_ul_10; 
     phases BN; 
     from R5-12-47-1_node_258; 
     to R5-12-47-1_node_196; 
     length 251.000; 
     configuration line_configuration:55; 
} 

object underground_line:1619 { 
     name R5-12-47-1_ul_11; 
     phases BN; 
     from R5-12-47-1_node_257; 
     to R5-12-47-1_node_197; 
     length 285.000; 
     configuration line_configuration:55; 
} 

object underground_line:1658 { 
     name R5-12-47-1_ul_12; 
     phases ABCN; 
     from R5-12-47-1_node_260; 
     to R5-12-47-1_node_250; 
     length 24.000; 
     configuration line_configuration:56; 
} 

object underground_line_conductor:2 { 
     //name 4/0 AAC (Conc); 
     rating.summer.continuous 214.0; 
     outer_diameter 1.32; 
     conductor_gmr 0.0177 ft; 
     conductor_diameter 0.528; 
     conductor_resistance 0.433488; 
     neutral_gmr 0.0485380344339232 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 11.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:7 { 
     //name 1000 AAC (Tape); 
     rating.summer.continuous 775.0; 
     outer_diameter 1.87; 
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.15; 
     conductor_resistance 0.0222; 
     neutral_gmr 0.0732739718442675 ft; 
     neutral_resistance 0.05; 
     neutral_diameter 0.102; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:9 { 
     //name 1/0 AAC (Conc); 
     rating.summer.continuous 142.0; 
     outer_diameter 1.27; 
     conductor_gmr 0.01142 ft; 
     conductor_diameter 0.362; 
     conductor_resistance 0.88704; 
     neutral_gmr 0.0489686771417213 ft; 
     neutral_resistance 13.86528; 
     neutral_diameter 0.0641; 
     neutral_strands 16.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:10 { 
     //name 2 AL (Conc); 
     rating.summer.continuous 112.0; 
     outer_diameter 1.09; 
     conductor_gmr 0.0088 ft; 
     conductor_diameter 0.292; 
     conductor_resistance 1.38336; 
     neutral_gmr 0.0348162687755351 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 6.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

// Recorders

object recorder { 
    parent R5-12-47-1_reg_1; 
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "R5-12.47-1_reg1_output.csv"; 
}; 

object recorder { 
    parent R5-12-47-1_cap_1;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R5-12.47-1_capacitor1.csv; 
    interval 60; 
    limit 1440; 
}; 

object recorder { 
    parent R5-12-47-1_cap_2;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R5-12.47-1_capacitor2.csv; 
    interval 60; 
    limit 1440; 
}; 

object recorder { 
    parent R5-12-47-1_cap_3;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R5-12.47-1_capacitor3.csv; 
    interval 60; 
    limit 1440; 
}; 