// $Id: R5-12.47-2.glm 
// 12.47 kV feeder 
//********************************************* 
clock{ 
     timezone EST+8EDT; 
     timestamp '2000-01-01 0:00:00'; 
     stoptime '2000-01-01 0:00:01'; 

} 

#set profiler=1 
//********************************************* 
// modules 
module tape; 
module powerflow{ 
     solver_method NR; 
      default_maximum_voltage_error 1e-6;
}; 

//********************************************* 
object regulator:1562 { 
     name R5-12-47-2_reg_1; 
     from R5-12-47-2_node_317; 
     to R5-12-47-2_meter_47; 
     phases ABCN; 
     configuration feeder_reg_cfg; 
} 

object regulator_configuration:1563 { 
     name feeder_reg_cfg; 
     Control OUTPUT_VOLTAGE; 
     band_center 7500.0; 
     band_width 120; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object capacitor:1560 { 
     name R5-12-47-2_cap_1; 
     phases ABCN; 
     pt_phase B; 
     parent R5-12-47-2_node_226; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 7300; 
     voltage_set_low 7100; 
     capacitor_A 0.2 MVAr; 
     capacitor_B 0.2 MVAr; 
     capacitor_C 0.2 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7200; 
     nominal_voltage 7200; 
} 

object fuse:1502 { 
     name R5-12-47-2_fuse_1; 
     phases ABCN; 
     from R5-12-47-2_node_50; 
     to R5-12-47-2_node_172; 
     current_limit 50000;// 150; 
     status CLOSED; 
} 

object fuse:1503 { 
     name R5-12-47-2_fuse_2; 
     phases ABCN; 
     from R5-12-47-2_node_49; 
     to R5-12-47-2_node_173; 
     current_limit 50000;// 150; 
     status CLOSED; 
} 

object fuse:1504 { 
     name R5-12-47-2_fuse_3; 
     phases ABCN; 
     from R5-12-47-2_node_18; 
     to R5-12-47-2_node_191; 
     current_limit 50000;// 200; 
     status CLOSED; 
} 

object fuse:1505 { 
     name R5-12-47-2_fuse_4; 
     phases ABCN; 
     from R5-12-47-2_node_17; 
     to R5-12-47-2_node_199; 
     current_limit 50000;// 200; 
     status CLOSED; 
} 

object fuse:1506 { 
     name R5-12-47-2_fuse_5; 
     phases ABCN; 
     from R5-12-47-2_node_20; 
     to R5-12-47-2_node_188; 
     current_limit 50000;// 200; 
     status CLOSED; 
} 

object fuse:1507 { 
     name R5-12-47-2_fuse_6; 
     phases ABCN; 
     from R5-12-47-2_node_19; 
     to R5-12-47-2_node_202; 
     current_limit 50000;// 200; 
     status CLOSED; 
} 

object fuse:1508 { 
     name R5-12-47-2_fuse_7; 
     phases ABCN; 
     from R5-12-47-2_node_57; 
     to R5-12-47-2_node_198; 
     current_limit 50000;// 200; 
     status CLOSED; 
} 

object fuse:1509 { 
     name R5-12-47-2_fuse_8; 
     phases AN; 
     from R5-12-47-2_node_38; 
     to R5-12-47-2_node_189; 
     current_limit 50000;// 200; 
     status CLOSED; 
} 

object fuse:1510 { 
     name R5-12-47-2_fuse_9; 
     phases AN; 
     from R5-12-47-2_node_37; 
     to R5-12-47-2_node_200; 
     current_limit 50000;// 200; 
     status CLOSED; 
} 

object fuse:1511 { 
     name R5-12-47-2_fuse_10; 
     phases ABCN; 
     from R5-12-47-2_node_56; 
     to R5-12-47-2_node_197; 
     current_limit 50000;// 200; 
     status CLOSED; 
} 

object fuse:1512 { 
     name R5-12-47-2_fuse_11; 
     phases ABCN; 
     from R5-12-47-2_node_44; 
     to R5-12-47-2_node_196; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1513 { 
     name R5-12-47-2_fuse_12; 
     phases ABN; 
     from R5-12-47-2_node_42; 
     to R5-12-47-2_node_203; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1514 { 
     name R5-12-47-2_fuse_13; 
     phases AN; 
     from R5-12-47-2_node_51; 
     to R5-12-47-2_node_204; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1515 { 
     name R5-12-47-2_fuse_14; 
     phases ABCN; 
     from R5-12-47-2_node_46; 
     to R5-12-47-2_node_178; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:1516 { 
     name R5-12-47-2_fuse_15; 
     phases ABCN; 
     from R5-12-47-2_node_16; 
     to R5-12-47-2_node_175; 
     current_limit 50000;// 200; 
     status CLOSED; 
} 

object fuse:1517 { 
     name R5-12-47-2_fuse_16; 
     phases ABCN; 
     from R5-12-47-2_node_15; 
     to R5-12-47-2_node_186; 
     current_limit 50000;// 200; 
     status CLOSED; 
} 

object fuse:1518 { 
     name R5-12-47-2_fuse_17; 
     phases ABCN; 
     from R5-12-47-2_node_21; 
     to R5-12-47-2_node_184; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1519 { 
     name R5-12-47-2_fuse_18; 
     phases ABCN; 
     from R5-12-47-2_node_9; 
     to R5-12-47-2_node_171; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1520 { 
     name R5-12-47-2_fuse_19; 
     phases ACN; 
     from R5-12-47-2_node_9; 
     to R5-12-47-2_node_170; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1521 { 
     name R5-12-47-2_fuse_20; 
     phases ABCN; 
     from R5-12-47-2_node_8; 
     to R5-12-47-2_node_179; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1522 { 
     name R5-12-47-2_fuse_21; 
     phases ABCN; 
     from R5-12-47-2_node_6; 
     to R5-12-47-2_node_176; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1523 { 
     name R5-12-47-2_fuse_22; 
     phases ABCN; 
     from R5-12-47-2_node_53; 
     to R5-12-47-2_node_182; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1524 { 
     name R5-12-47-2_fuse_23; 
     phases ABCN; 
     from R5-12-47-2_node_5; 
     to R5-12-47-2_node_177; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1525 { 
     name R5-12-47-2_fuse_24; 
     phases ABCN; 
     from R5-12-47-2_node_42; 
     to R5-12-47-2_node_183; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:1526 { 
     name R5-12-47-2_fuse_25; 
     phases CN; 
     from R5-12-47-2_node_3; 
     to R5-12-47-2_node_174; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1527 { 
     name R5-12-47-2_fuse_26; 
     phases BN; 
     from R5-12-47-2_node_5; 
     to R5-12-47-2_node_195; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1528 { 
     name R5-12-47-2_fuse_27; 
     phases ABCN; 
     from R5-12-47-2_node_30; 
     to R5-12-47-2_node_185; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1529 { 
     name R5-12-47-2_fuse_28; 
     phases ABCN; 
     from R5-12-47-2_node_4; 
     to R5-12-47-2_node_180; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:1530 { 
     name R5-12-47-2_fuse_29; 
     phases ABCN; 
     from R5-12-47-2_node_29; 
     to R5-12-47-2_node_192; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1531 { 
     name R5-12-47-2_fuse_30; 
     phases ABCN; 
     from R5-12-47-2_node_30; 
     to R5-12-47-2_node_190; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:1532 { 
     name R5-12-47-2_fuse_31; 
     phases ABCN; 
     from R5-12-47-2_node_3; 
     to R5-12-47-2_node_194; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:1533 { 
     name R5-12-47-2_fuse_32; 
     phases CN; 
     from R5-12-47-2_node_2; 
     to R5-12-47-2_node_193; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:1534 { 
     name R5-12-47-2_fuse_33; 
     phases CN; 
     from R5-12-47-2_node_32; 
     to R5-12-47-2_node_181; 
     current_limit 50000;// 6; 
     status CLOSED; 
} 

object fuse:1535 { 
     name R5-12-47-2_fuse_34; 
     phases ABCN; 
     from R5-12-47-2_node_210; 
     to R5-12-47-2_node_187; 
     current_limit 50000;// 200; 
     status CLOSED; 
} 

object fuse:1536 { 
     name R5-12-47-2_fuse_35; 
     phases ABCN; 
     from R5-12-47-2_node_293; 
     to R5-12-47-2_node_201; 
     current_limit 50000;// 200; 
     status CLOSED; 
} 

object line_configuration:23 { 
     conductor_A overhead_line_conductor:2; 
     conductor_B overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:14; 
} 

object line_configuration:24 { 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:15; 
} 

object line_configuration:25 { 
     conductor_A overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:16; 
} 

object line_configuration:26 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:17; 
} 

object line_configuration:27 { 
     conductor_A overhead_line_conductor:4; 
     conductor_B overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:18; 
} 

object line_configuration:28 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:17; 
} 

object line_configuration:29 { 
     conductor_A overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:19; 
} 

object line_configuration:30 { 
     conductor_A overhead_line_conductor:4; 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:17; 
} 

object line_configuration:31 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:17; 
} 

object line_configuration:32 { 
     conductor_A overhead_line_conductor:7; 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:20; 
} 

object line_configuration:33 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:17; 
} 

object line_configuration:34 { 
     conductor_A overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:20; 
} 

object line_configuration:35 { 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:21; 
} 

object line_configuration:36 { 
     conductor_A overhead_line_conductor:8; 
     conductor_B overhead_line_conductor:8; 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:17; 
} 

object line_configuration:37 { 
     conductor_B overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:22; 
} 

object line_configuration:38 { 
     conductor_A overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:20; 
} 

object line_configuration:39 { 
     conductor_B overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:22; 
} 

object line_configuration:40 { 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:21; 
} 

object line_configuration:41 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:18; 
} 

object line_configuration:42 { 
     conductor_A overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:20; 
} 

object line_configuration:43 { 
     conductor_B overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:22; 
} 

object line_configuration:44 { 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:21; 
} 

object line_configuration:45 { 
     conductor_A overhead_line_conductor:4; 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:17; 
} 

object line_configuration:46 { 
     conductor_A underground_line_conductor:9; 
     conductor_B underground_line_conductor:9; 
     conductor_C underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:17; 
} 

object line_configuration:47 { 
     conductor_A underground_line_conductor:10; 
     conductor_B underground_line_conductor:10; 
     conductor_C underground_line_conductor:10; 
     conductor_N underground_line_conductor:10; 
     spacing line_spacing:17; 
} 

object line_configuration:48 { 
     conductor_A underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:19; 
} 

object line_configuration:49 { 
     conductor_A underground_line_conductor:11; 
     conductor_B underground_line_conductor:11; 
     conductor_C underground_line_conductor:11; 
     conductor_N underground_line_conductor:11; 
     spacing line_spacing:17; 
} 

object line_configuration:50 { 
     conductor_A underground_line_conductor:12; 
     conductor_B underground_line_conductor:12; 
     conductor_C underground_line_conductor:12; 
     conductor_N underground_line_conductor:12; 
     spacing line_spacing:17; 
} 

object line_configuration:51 { 
     conductor_C underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:21; 
} 

object line_spacing:14 { 
     distance_AB 48.0 in; 
     distance_BC 48.0 in; 
     distance_AC 48.0 in; 
     distance_AN 36.0 in; 
     distance_BN 36.0 in; 
     distance_CN 36.0 in; 
} 

object line_spacing:15 { 
     distance_CN 36.0 in; 
} 

object line_spacing:16 { 
     distance_AN 36.0 in; 
} 

object line_spacing:17 { 
     distance_AB 36.0 in; 
     distance_BC 36.0 in; 
     distance_AC 36.0 in; 
     distance_AN 48.0 in; 
     distance_BN 48.0 in; 
     distance_CN 48.0 in; 
} 

object line_spacing:18 { 
     distance_AB 36.0 in; 
     distance_AN 48.0 in; 
     distance_BN 48.0 in; 
} 

object line_spacing:19 { 
     distance_AN 48.0 in; 
} 

object line_spacing:20 { 
     distance_AC 36.0 in; 
     distance_AN 48.0 in; 
     distance_CN 48.0 in; 
} 

object line_spacing:21 { 
     distance_CN 48.0 in; 
} 

object line_spacing:22 { 
     distance_BN 48.0 in; 
} 

object load:368 { 
     name R5-12-47-2_load_1; 
     parent R5-12-47-2_meter_1; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 25651.9067+13683.3008j; 
     constant_power_B 24631.8987+13026.7417j; 
     constant_power_C 25222.3979+13340.455j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:369 { 
     name R5-12-47-2_load_2; 
     parent R5-12-47-2_meter_2; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 12825.9534+6841.6504j; 
     constant_power_B 12315.9494+6513.3709j; 
     constant_power_C 12611.199+6670.2275j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:370 { 
     name R5-12-47-2_load_3; 
     parent R5-12-47-2_meter_3; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 12825.9534+6841.6504j; 
     constant_power_B 12315.9494+6513.3709j; 
     constant_power_C 12611.199+6670.2275j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:371 { 
     name R5-12-47-2_load_4; 
     parent R5-12-47-2_meter_4; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 12825.9534+6841.6504j; 
     constant_power_B 12315.9494+6513.3709j; 
     constant_power_C 12611.199+6670.2275j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:372 { 
     name R5-12-47-2_load_5; 
     parent R5-12-47-2_meter_5; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 25651.9067+13683.3008j; 
     constant_power_B 24631.8987+13026.7417j; 
     constant_power_C 25222.3979+13340.455j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:373 { 
     name R5-12-47-2_load_6; 
     parent R5-12-47-2_meter_6; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 42753.1778+22805.5014j; 
     constant_power_B 41053.1645+21711.2362j; 
     constant_power_C 42037.3299+22234.0917j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:374 { 
     name R5-12-47-2_load_7; 
     parent R5-12-47-2_meter_7; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 42753.1778+22805.5014j; 
     constant_power_B 41053.1645+21711.2362j; 
     constant_power_C 42037.3299+22234.0917j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:375 { 
     name R5-12-47-2_load_8; 
     parent R5-12-47-2_meter_8; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 128259.5335+68416.5041j; 
     constant_power_B 123159.4936+65133.7086j; 
     constant_power_C 126111.9897+66702.2751j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:376 { 
     name R5-12-47-2_load_9; 
     parent R5-12-47-2_meter_9; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 12825.9534+6841.6504j; 
     constant_power_B 12315.9494+6513.3709j; 
     constant_power_C 12611.199+6670.2275j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:377 { 
     name R5-12-47-2_load_10; 
     parent R5-12-47-2_meter_10; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 12825.9534+6841.6504j; 
     constant_power_B 12315.9494+6513.3709j; 
     constant_power_C 12611.199+6670.2275j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:378 { 
     name R5-12-47-2_load_11; 
     parent R5-12-47-2_meter_11; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 12825.9534+6841.6504j; 
     constant_power_B 12315.9494+6513.3709j; 
     constant_power_C 12611.199+6670.2275j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:379 { 
     name R5-12-47-2_load_12; 
     parent R5-12-47-2_meter_12; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 85506.3557+45611.0028j; 
     constant_power_B 82106.3291+43422.4724j; 
     constant_power_C 84074.6598+44468.1834j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:380 { 
     name R5-12-47-2_load_13; 
     parent R5-12-47-2_meter_13; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 25651.9067+13683.3008j; 
     constant_power_B 24631.8987+13026.7417j; 
     constant_power_C 25222.3979+13340.455j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:381 { 
     name R5-12-47-2_load_14; 
     parent R5-12-47-2_meter_14; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 6412.9767+3420.8252j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:382 { 
     name R5-12-47-2_load_15; 
     parent R5-12-47-2_meter_15; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 213765.8892+114027.5069j; 
     constant_power_B 205265.8226+108556.181j; 
     constant_power_C 210186.6495+111170.4584j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:383 { 
     name R5-12-47-2_load_16; 
     parent R5-12-47-2_meter_16; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 213765.8892+114027.5069j; 
     constant_power_B 205265.8226+108556.181j; 
     constant_power_C 210186.6495+111170.4584j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:384 { 
     name R5-12-47-2_load_17; 
     parent R5-12-47-2_meter_17; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 12825.9534+6841.6504j; 
     constant_power_B 12315.9494+6513.3709j; 
     constant_power_C 12611.199+6670.2275j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:385 { 
     name R5-12-47-2_load_18; 
     parent R5-12-47-2_meter_18; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 6412.9767+3420.8252j; 
     constant_power_B 6157.9747+3256.6854j; 
     constant_power_C 6305.5995+3335.1138j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:386 { 
     name R5-12-47-2_load_19; 
     parent R5-12-47-2_meter_19; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 25651.9067+13683.3008j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:387 { 
     name R5-12-47-2_load_20; 
     parent R5-12-47-2_meter_20; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 6412.9767+3420.8252j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:388 { 
     name R5-12-47-2_load_21; 
     parent R5-12-47-2_meter_21; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 6412.9767+3420.8252j; 
     constant_power_B 6157.9747+3256.6854j; 
     constant_power_C 6305.5995+3335.1138j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:389 { 
     name R5-12-47-2_load_22; 
     parent R5-12-47-2_meter_22; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     constant_power_A 0+0j; 
     constant_power_B 12315.9494+6513.3709j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:390 { 
     name R5-12-47-2_load_23; 
     parent R5-12-47-2_meter_23; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 6157.9747+3256.6854j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:391 { 
     name R5-12-47-2_load_24; 
     parent R5-12-47-2_meter_24; 
     phases AN; 
     voltage_A 7200+0.0j; 
     constant_power_A 12825.9534+6841.6504j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:392 { 
     name R5-12-47-2_load_25; 
     parent R5-12-47-2_meter_25; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 9619.465+5131.2378j; 
     constant_power_B 0+0j; 
     constant_power_C 9458.3992+5002.6706j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:393 { 
     name R5-12-47-2_load_26; 
     parent R5-12-47-2_meter_26; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 5985.4449+3192.7702j; 
     constant_power_B 5747.443+3039.5731j; 
     constant_power_C 5885.2262+3112.7728j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:394 { 
     name R5-12-47-2_load_27; 
     parent R5-12-47-2_meter_27; 
     phases ACN; 
     voltage_A 7200+0.0j; 
     voltage_C -3600+6235j; 
     constant_power_A 9619.465+5131.2378j; 
     constant_power_C 9458.3992+5002.6706j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:395 { 
     name R5-12-47-2_load_28; 
     parent R5-12-47-2_meter_28; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 19238.93+10262.4756j; 
     constant_power_B 18473.924+9770.0563j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:396 { 
     name R5-12-47-2_load_29; 
     parent R5-12-47-2_meter_29; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 6412.9767+3420.8252j; 
     constant_power_B 6157.9747+3256.6854j; 
     constant_power_C 6305.5995+3335.1138j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:397 { 
     name R5-12-47-2_load_30; 
     parent R5-12-47-2_meter_30; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 25651.9067+13683.3008j; 
     constant_power_B 24631.8987+13026.7417j; 
     constant_power_C 25222.3979+13340.455j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:398 { 
     name R5-12-47-2_load_31; 
     parent R5-12-47-2_meter_31; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 0+0j; 
     constant_power_C 6305.5995+3335.1138j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:399 { 
     name R5-12-47-2_load_32; 
     parent R5-12-47-2_meter_32; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     constant_power_A 2565.1907+1368.3301j; 
     constant_power_B 2463.1899+1302.6742j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:400 { 
     name R5-12-47-2_load_33; 
     parent R5-12-47-2_meter_33; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 0+0j; 
     constant_power_C 3783.3597+2001.0683j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:401 { 
     name R5-12-47-2_load_34; 
     parent R5-12-47-2_meter_34; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 6412.9767+3420.8252j; 
     constant_power_B 6157.9747+3256.6854j; 
     constant_power_C 6305.5995+3335.1138j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:402 { 
     name R5-12-47-2_load_35; 
     parent R5-12-47-2_meter_35; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 0+0j; 
     constant_power_C 6305.5995+3335.1138j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:403 { 
     name R5-12-47-2_load_36; 
     parent R5-12-47-2_meter_36; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 6412.9767+3420.8252j; 
     constant_power_B 0+0j; 
     constant_power_C 0+0j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:404 { 
     name R5-12-47-2_load_37; 
     parent R5-12-47-2_meter_37; 
     phases BN; 
     voltage_B -3600-6235j; 
     constant_power_B 12315.9494+6513.3709j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:405 { 
     name R5-12-47-2_load_38; 
     parent R5-12-47-2_meter_38; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 12825.9534+6841.6504j; 
     constant_power_B 12315.9494+6513.3709j; 
     constant_power_C 12611.199+6670.2275j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:406 { 
     name R5-12-47-2_load_39; 
     parent R5-12-47-2_meter_39; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 0+0j; 
     constant_power_B 9236.962+4885.0281j; 
     constant_power_C 9458.3992+5002.6706j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:407 { 
     name R5-12-47-2_load_40; 
     parent R5-12-47-2_meter_40; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 8550.6356+4561.1003j; 
     constant_power_B 8210.6329+4342.2472j; 
     constant_power_C 8407.466+4446.8183j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:408 { 
     name R5-12-47-2_load_41; 
     parent R5-12-47-2_meter_41; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     constant_power_A 0+0j; 
     constant_power_B 12315.9494+6513.3709j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:409 { 
     name R5-12-47-2_load_42; 
     parent R5-12-47-2_meter_42; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     constant_power_A 0+0j; 
     constant_power_B 6157.9747+3256.6854j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:410 { 
     name R5-12-47-2_load_43; 
     parent R5-12-47-2_meter_43; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 5130.3813+2736.6602j; 
     constant_power_B 0+0j; 
     constant_power_C 5044.4796+2668.091j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:411 { 
     name R5-12-47-2_load_44; 
     parent R5-12-47-2_meter_44; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     constant_power_A 9619.465+5131.2378j; 
     constant_power_B 9236.962+4885.0281j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:412 { 
     name R5-12-47-2_load_45; 
     parent R5-12-47-2_meter_45; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     constant_power_A 0+0j; 
     constant_power_B 12315.9494+6513.3709j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:413 { 
     name R5-12-47-2_load_46; 
     parent R5-12-47-2_meter_46; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     constant_power_A 12825.9534+6841.6504j; 
     constant_power_B 12315.9494+6513.3709j; 
     constant_power_C 12611.199+6670.2275j; 
     nominal_voltage 480; 
     load_class C; 
} 

object meter:828 { 
     name R5-12-47-2_meter_1; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:829 { 
     name R5-12-47-2_meter_2; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:830 { 
     name R5-12-47-2_meter_3; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:831 { 
     name R5-12-47-2_meter_4; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:832 { 
     name R5-12-47-2_meter_5; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:833 { 
     name R5-12-47-2_meter_6; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:834 { 
     name R5-12-47-2_meter_7; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:835 { 
     name R5-12-47-2_meter_8; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:836 { 
     name R5-12-47-2_meter_9; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:837 { 
     name R5-12-47-2_meter_10; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:838 { 
     name R5-12-47-2_meter_11; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:839 { 
     name R5-12-47-2_meter_12; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:840 { 
     name R5-12-47-2_meter_13; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:841 { 
     name R5-12-47-2_meter_14; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 480; 
} 

object meter:842 { 
     name R5-12-47-2_meter_15; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:843 { 
     name R5-12-47-2_meter_16; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:844 { 
     name R5-12-47-2_meter_17; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:845 { 
     name R5-12-47-2_meter_18; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:846 { 
     name R5-12-47-2_meter_19; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 480; 
} 

object meter:847 { 
     name R5-12-47-2_meter_20; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 480; 
} 

object meter:848 { 
     name R5-12-47-2_meter_21; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:849 { 
     name R5-12-47-2_meter_22; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 480; 
} 

object meter:850 { 
     name R5-12-47-2_meter_23; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:851 { 
     name R5-12-47-2_meter_24; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 480; 
} 

object meter:852 { 
     name R5-12-47-2_meter_25; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:853 { 
     name R5-12-47-2_meter_26; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:854 { 
     name R5-12-47-2_meter_27; 
     phases ACN; 
     voltage_A 7200+0.0j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:855 { 
     name R5-12-47-2_meter_28; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:856 { 
     name R5-12-47-2_meter_29; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:857 { 
     name R5-12-47-2_meter_30; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:858 { 
     name R5-12-47-2_meter_31; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:859 { 
     name R5-12-47-2_meter_32; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 480; 
} 

object meter:860 { 
     name R5-12-47-2_meter_33; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:861 { 
     name R5-12-47-2_meter_34; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:862 { 
     name R5-12-47-2_meter_35; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:863 { 
     name R5-12-47-2_meter_36; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:864 { 
     name R5-12-47-2_meter_37; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 480; 
} 

object meter:865 { 
     name R5-12-47-2_meter_38; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:866 { 
     name R5-12-47-2_meter_39; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:867 { 
     name R5-12-47-2_meter_40; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:868 { 
     name R5-12-47-2_meter_41; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 480; 
} 

object meter:869 { 
     name R5-12-47-2_meter_42; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 480; 
} 

object meter:870 { 
     name R5-12-47-2_meter_43; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

object meter:871 { 
     name R5-12-47-2_meter_44; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 480; 
} 

object meter:872 { 
     name R5-12-47-2_meter_45; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 480; 
} 

object meter:873 { 
     name R5-12-47-2_meter_46; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 480; 
} 

// Meter at feeder 
object meter:1561 { 
     name R5-12-47-2_meter_47; 
     phases ABCN; 
     nominal_voltage 480; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
} 

object node:52 { 
     name R5-12-47-2_node_1; 
     parent R5-12-47-2_meter_47; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:53 { 
     name R5-12-47-2_node_2; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:54 { 
     name R5-12-47-2_node_3; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:55 { 
     name R5-12-47-2_node_4; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:56 { 
     name R5-12-47-2_node_5; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:57 { 
     name R5-12-47-2_node_6; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:58 { 
     name R5-12-47-2_node_7; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:59 { 
     name R5-12-47-2_node_8; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:60 { 
     name R5-12-47-2_node_9; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:61 { 
     name R5-12-47-2_node_10; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:62 { 
     name R5-12-47-2_node_11; 
     phases ACN; 
     voltage_A 7200+0.0j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:63 { 
     name R5-12-47-2_node_12; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:64 { 
     name R5-12-47-2_node_13; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:65 { 
     name R5-12-47-2_node_14; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:66 { 
     name R5-12-47-2_node_15; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:67 { 
     name R5-12-47-2_node_16; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:68 { 
     name R5-12-47-2_node_17; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:69 { 
     name R5-12-47-2_node_18; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:70 { 
     name R5-12-47-2_node_19; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:71 { 
     name R5-12-47-2_node_20; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:72 { 
     name R5-12-47-2_node_21; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:73 { 
     name R5-12-47-2_node_22; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:74 { 
     name R5-12-47-2_node_23; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:75 { 
     name R5-12-47-2_node_24; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:76 { 
     name R5-12-47-2_node_25; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:77 { 
     name R5-12-47-2_node_26; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:78 { 
     name R5-12-47-2_node_27; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:79 { 
     name R5-12-47-2_node_28; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:80 { 
     name R5-12-47-2_node_29; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:81 { 
     name R5-12-47-2_node_30; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:82 { 
     name R5-12-47-2_node_31; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:83 { 
     name R5-12-47-2_node_32; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:84 { 
     name R5-12-47-2_node_33; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:85 { 
     name R5-12-47-2_node_34; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:86 { 
     name R5-12-47-2_node_35; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:87 { 
     name R5-12-47-2_node_36; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:88 { 
     name R5-12-47-2_node_37; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:89 { 
     name R5-12-47-2_node_38; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:90 { 
     name R5-12-47-2_node_39; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:91 { 
     name R5-12-47-2_node_40; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:92 { 
     name R5-12-47-2_node_41; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:93 { 
     name R5-12-47-2_node_42; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:94 { 
     name R5-12-47-2_node_43; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:95 { 
     name R5-12-47-2_node_44; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:96 { 
     name R5-12-47-2_node_45; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:97 { 
     name R5-12-47-2_node_46; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:98 { 
     name R5-12-47-2_node_47; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:99 { 
     name R5-12-47-2_node_48; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:100 { 
     name R5-12-47-2_node_49; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:101 { 
     name R5-12-47-2_node_50; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:102 { 
     name R5-12-47-2_node_51; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:103 { 
     name R5-12-47-2_node_52; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:104 { 
     name R5-12-47-2_node_53; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:105 { 
     name R5-12-47-2_node_54; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:106 { 
     name R5-12-47-2_node_55; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:107 { 
     name R5-12-47-2_node_56; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:108 { 
     name R5-12-47-2_node_57; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:109 { 
     name R5-12-47-2_node_58; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:110 { 
     name R5-12-47-2_node_59; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:111 { 
     name R5-12-47-2_node_60; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:112 { 
     name R5-12-47-2_node_61; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:113 { 
     name R5-12-47-2_node_62; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:114 { 
     name R5-12-47-2_node_63; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:115 { 
     name R5-12-47-2_node_64; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:116 { 
     name R5-12-47-2_node_65; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:117 { 
     name R5-12-47-2_node_66; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:118 { 
     name R5-12-47-2_node_67; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:119 { 
     name R5-12-47-2_node_68; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:120 { 
     name R5-12-47-2_node_69; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:121 { 
     name R5-12-47-2_node_70; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:122 { 
     name R5-12-47-2_node_71; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:123 { 
     name R5-12-47-2_node_72; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:124 { 
     name R5-12-47-2_node_73; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:125 { 
     name R5-12-47-2_node_74; 
     phases ACN; 
     voltage_A 7200+0.0j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:126 { 
     name R5-12-47-2_node_75; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:127 { 
     name R5-12-47-2_node_76; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:128 { 
     name R5-12-47-2_node_77; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:129 { 
     name R5-12-47-2_node_78; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:130 { 
     name R5-12-47-2_node_79; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:131 { 
     name R5-12-47-2_node_80; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:132 { 
     name R5-12-47-2_node_81; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:133 { 
     name R5-12-47-2_node_82; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:134 { 
     name R5-12-47-2_node_83; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:135 { 
     name R5-12-47-2_node_84; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:136 { 
     name R5-12-47-2_node_85; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:137 { 
     name R5-12-47-2_node_86; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:138 { 
     name R5-12-47-2_node_87; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:139 { 
     name R5-12-47-2_node_88; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:140 { 
     name R5-12-47-2_node_89; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:141 { 
     name R5-12-47-2_node_90; 
     phases ACN; 
     voltage_A 7200+0.0j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:142 { 
     name R5-12-47-2_node_91; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:143 { 
     name R5-12-47-2_node_92; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:144 { 
     name R5-12-47-2_node_93; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:145 { 
     name R5-12-47-2_node_94; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:146 { 
     name R5-12-47-2_node_95; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:147 { 
     name R5-12-47-2_node_96; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:148 { 
     name R5-12-47-2_node_97; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:149 { 
     name R5-12-47-2_node_98; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:150 { 
     name R5-12-47-2_node_99; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:151 { 
     name R5-12-47-2_node_100; 
     phases ACN; 
     voltage_A 7200+0.0j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:152 { 
     name R5-12-47-2_node_101; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:153 { 
     name R5-12-47-2_node_102; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:154 { 
     name R5-12-47-2_node_103; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:155 { 
     name R5-12-47-2_node_104; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:156 { 
     name R5-12-47-2_node_105; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:157 { 
     name R5-12-47-2_node_106; 
     phases ACN; 
     voltage_A 7200+0.0j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:158 { 
     name R5-12-47-2_node_107; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:159 { 
     name R5-12-47-2_node_108; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:160 { 
     name R5-12-47-2_node_109; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:161 { 
     name R5-12-47-2_node_110; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:162 { 
     name R5-12-47-2_node_111; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:163 { 
     name R5-12-47-2_node_112; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:164 { 
     name R5-12-47-2_node_113; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:165 { 
     name R5-12-47-2_node_114; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:166 { 
     name R5-12-47-2_node_115; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:167 { 
     name R5-12-47-2_node_116; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:168 { 
     name R5-12-47-2_node_117; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:169 { 
     name R5-12-47-2_node_118; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:170 { 
     name R5-12-47-2_node_119; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:171 { 
     name R5-12-47-2_node_120; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:172 { 
     name R5-12-47-2_node_121; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:173 { 
     name R5-12-47-2_node_122; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:174 { 
     name R5-12-47-2_node_123; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:175 { 
     name R5-12-47-2_node_124; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:176 { 
     name R5-12-47-2_node_125; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:177 { 
     name R5-12-47-2_node_126; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:178 { 
     name R5-12-47-2_node_127; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:179 { 
     name R5-12-47-2_node_128; 
     phases ACN; 
     voltage_A 7200+0.0j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:180 { 
     name R5-12-47-2_node_129; 
     phases ACN; 
     voltage_A 7200+0.0j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:181 { 
     name R5-12-47-2_node_130; 
     phases ACN; 
     voltage_A 7200+0.0j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:182 { 
     name R5-12-47-2_node_131; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:183 { 
     name R5-12-47-2_node_132; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:184 { 
     name R5-12-47-2_node_133; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:185 { 
     name R5-12-47-2_node_134; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:186 { 
     name R5-12-47-2_node_135; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:187 { 
     name R5-12-47-2_node_136; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:188 { 
     name R5-12-47-2_node_137; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:189 { 
     name R5-12-47-2_node_138; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:190 { 
     name R5-12-47-2_node_139; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:191 { 
     name R5-12-47-2_node_140; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:192 { 
     name R5-12-47-2_node_141; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:193 { 
     name R5-12-47-2_node_142; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:194 { 
     name R5-12-47-2_node_143; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:195 { 
     name R5-12-47-2_node_144; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:196 { 
     name R5-12-47-2_node_145; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:197 { 
     name R5-12-47-2_node_146; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:198 { 
     name R5-12-47-2_node_147; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:199 { 
     name R5-12-47-2_node_148; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:200 { 
     name R5-12-47-2_node_149; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:201 { 
     name R5-12-47-2_node_150; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:202 { 
     name R5-12-47-2_node_151; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:203 { 
     name R5-12-47-2_node_152; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:204 { 
     name R5-12-47-2_node_153; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:205 { 
     name R5-12-47-2_node_154; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:206 { 
     name R5-12-47-2_node_155; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:207 { 
     name R5-12-47-2_node_156; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:208 { 
     name R5-12-47-2_node_157; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:209 { 
     name R5-12-47-2_node_158; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:210 { 
     name R5-12-47-2_node_159; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:211 { 
     name R5-12-47-2_node_160; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:212 { 
     name R5-12-47-2_node_161; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:213 { 
     name R5-12-47-2_node_162; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:214 { 
     name R5-12-47-2_node_163; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:215 { 
     name R5-12-47-2_node_164; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:216 { 
     name R5-12-47-2_node_165; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:217 { 
     name R5-12-47-2_node_166; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:218 { 
     name R5-12-47-2_node_167; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:219 { 
     name R5-12-47-2_node_168; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:220 { 
     name R5-12-47-2_node_169; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:221 { 
     name R5-12-47-2_node_170; 
     phases ACN; 
     voltage_A 7200+0.0j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:222 { 
     name R5-12-47-2_node_171; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:223 { 
     name R5-12-47-2_node_172; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:224 { 
     name R5-12-47-2_node_173; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:225 { 
     name R5-12-47-2_node_174; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:226 { 
     name R5-12-47-2_node_175; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:227 { 
     name R5-12-47-2_node_176; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:228 { 
     name R5-12-47-2_node_177; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:229 { 
     name R5-12-47-2_node_178; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:230 { 
     name R5-12-47-2_node_179; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:231 { 
     name R5-12-47-2_node_180; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:232 { 
     name R5-12-47-2_node_181; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:233 { 
     name R5-12-47-2_node_182; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:234 { 
     name R5-12-47-2_node_183; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:235 { 
     name R5-12-47-2_node_184; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:236 { 
     name R5-12-47-2_node_185; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:237 { 
     name R5-12-47-2_node_186; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:238 { 
     name R5-12-47-2_node_187; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:239 { 
     name R5-12-47-2_node_188; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:240 { 
     name R5-12-47-2_node_189; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:241 { 
     name R5-12-47-2_node_190; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:242 { 
     name R5-12-47-2_node_191; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:243 { 
     name R5-12-47-2_node_192; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:244 { 
     name R5-12-47-2_node_193; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:245 { 
     name R5-12-47-2_node_194; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:246 { 
     name R5-12-47-2_node_195; 
     phases BN; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:247 { 
     name R5-12-47-2_node_196; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:248 { 
     name R5-12-47-2_node_197; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:249 { 
     name R5-12-47-2_node_198; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:250 { 
     name R5-12-47-2_node_199; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:251 { 
     name R5-12-47-2_node_200; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:252 { 
     name R5-12-47-2_node_201; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:253 { 
     name R5-12-47-2_node_202; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:254 { 
     name R5-12-47-2_node_203; 
     phases ABN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     nominal_voltage 7200; 
} 

object node:255 { 
     name R5-12-47-2_node_204; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:256 { 
     name R5-12-47-2_node_205; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:257 { 
     name R5-12-47-2_node_206; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:258 { 
     name R5-12-47-2_node_207; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:259 { 
     name R5-12-47-2_node_208; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:260 { 
     name R5-12-47-2_node_209; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:261 { 
     name R5-12-47-2_node_210; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:262 { 
     name R5-12-47-2_node_211; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:263 { 
     name R5-12-47-2_node_212; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:264 { 
     name R5-12-47-2_node_213; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:265 { 
     name R5-12-47-2_node_214; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:266 { 
     name R5-12-47-2_node_215; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:267 { 
     name R5-12-47-2_node_216; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:268 { 
     name R5-12-47-2_node_217; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:269 { 
     name R5-12-47-2_node_218; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:270 { 
     name R5-12-47-2_node_219; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:271 { 
     name R5-12-47-2_node_220; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:272 { 
     name R5-12-47-2_node_221; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:273 { 
     name R5-12-47-2_node_222; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:274 { 
     name R5-12-47-2_node_223; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:275 { 
     name R5-12-47-2_node_224; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:276 { 
     name R5-12-47-2_node_225; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:277 { 
     name R5-12-47-2_node_226; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:278 { 
     name R5-12-47-2_node_227; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:279 { 
     name R5-12-47-2_node_228; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:280 { 
     name R5-12-47-2_node_229; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:281 { 
     name R5-12-47-2_node_230; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:282 { 
     name R5-12-47-2_node_231; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:283 { 
     name R5-12-47-2_node_232; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:284 { 
     name R5-12-47-2_node_233; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:285 { 
     name R5-12-47-2_node_234; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:286 { 
     name R5-12-47-2_node_235; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:287 { 
     name R5-12-47-2_node_236; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:288 { 
     name R5-12-47-2_node_237; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:289 { 
     name R5-12-47-2_node_238; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:290 { 
     name R5-12-47-2_node_239; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:291 { 
     name R5-12-47-2_node_240; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:292 { 
     name R5-12-47-2_node_241; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:293 { 
     name R5-12-47-2_node_242; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:294 { 
     name R5-12-47-2_node_243; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:295 { 
     name R5-12-47-2_node_244; 
     phases CN; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:296 { 
     name R5-12-47-2_node_245; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:297 { 
     name R5-12-47-2_node_246; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:298 { 
     name R5-12-47-2_node_247; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:299 { 
     name R5-12-47-2_node_248; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:300 { 
     name R5-12-47-2_node_249; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:301 { 
     name R5-12-47-2_node_250; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:302 { 
     name R5-12-47-2_node_251; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:303 { 
     name R5-12-47-2_node_252; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:304 { 
     name R5-12-47-2_node_253; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:305 { 
     name R5-12-47-2_node_254; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:306 { 
     name R5-12-47-2_node_255; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:307 { 
     name R5-12-47-2_node_256; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:308 { 
     name R5-12-47-2_node_257; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:309 { 
     name R5-12-47-2_node_258; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:310 { 
     name R5-12-47-2_node_259; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:311 { 
     name R5-12-47-2_node_260; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:312 { 
     name R5-12-47-2_node_261; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:313 { 
     name R5-12-47-2_node_262; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:314 { 
     name R5-12-47-2_node_263; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:315 { 
     name R5-12-47-2_node_264; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:316 { 
     name R5-12-47-2_node_265; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:317 { 
     name R5-12-47-2_node_266; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:318 { 
     name R5-12-47-2_node_267; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:319 { 
     name R5-12-47-2_node_268; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:320 { 
     name R5-12-47-2_node_269; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:321 { 
     name R5-12-47-2_node_270; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:322 { 
     name R5-12-47-2_node_271; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:323 { 
     name R5-12-47-2_node_272; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:324 { 
     name R5-12-47-2_node_273; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:325 { 
     name R5-12-47-2_node_274; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:326 { 
     name R5-12-47-2_node_275; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:327 { 
     name R5-12-47-2_node_276; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:328 { 
     name R5-12-47-2_node_277; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:329 { 
     name R5-12-47-2_node_278; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:330 { 
     name R5-12-47-2_node_279; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:331 { 
     name R5-12-47-2_node_280; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:332 { 
     name R5-12-47-2_node_281; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:333 { 
     name R5-12-47-2_node_282; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:334 { 
     name R5-12-47-2_node_283; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:335 { 
     name R5-12-47-2_node_284; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:336 { 
     name R5-12-47-2_node_285; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:337 { 
     name R5-12-47-2_node_286; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:338 { 
     name R5-12-47-2_node_287; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:339 { 
     name R5-12-47-2_node_288; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:340 { 
     name R5-12-47-2_node_289; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:341 { 
     name R5-12-47-2_node_290; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:342 { 
     name R5-12-47-2_node_291; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:343 { 
     name R5-12-47-2_node_292; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:344 { 
     name R5-12-47-2_node_293; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:345 { 
     name R5-12-47-2_node_294; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:346 { 
     name R5-12-47-2_node_295; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:347 { 
     name R5-12-47-2_node_296; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:348 { 
     name R5-12-47-2_node_297; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:349 { 
     name R5-12-47-2_node_298; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:350 { 
     name R5-12-47-2_node_299; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:351 { 
     name R5-12-47-2_node_300; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:352 { 
     name R5-12-47-2_node_301; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:353 { 
     name R5-12-47-2_node_302; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:354 { 
     name R5-12-47-2_node_303; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:355 { 
     name R5-12-47-2_node_304; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:356 { 
     name R5-12-47-2_node_305; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:357 { 
     name R5-12-47-2_node_306; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:358 { 
     name R5-12-47-2_node_307; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:359 { 
     name R5-12-47-2_node_308; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:360 { 
     name R5-12-47-2_node_309; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:361 { 
     name R5-12-47-2_node_310; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:362 { 
     name R5-12-47-2_node_311; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:363 { 
     name R5-12-47-2_node_312; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:364 { 
     name R5-12-47-2_node_313; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:365 { 
     name R5-12-47-2_node_314; 
     phases AN; 
     voltage_A 7200+0.0j; 
     nominal_voltage 7200; 
} 

object node:366 { 
     name R5-12-47-2_node_315; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:367 { 
     name R5-12-47-2_node_316; 
     phases ABCN; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
     nominal_voltage 7200; 
} 

object node:1564 { 
     name R5-12-47-2_node_317; 
     phases ABCN; 
     bustype SWING; 
     nominal_voltage 7200; 
     voltage_A 7200+0.0j; 
     voltage_B -3600-6235j; 
     voltage_C -3600+6235j; 
} 

object overhead_line:1245 { 
     name R5-12-47-2_ol_1; 
     phases ABCN; 
     from R5-12-47-2_node_63; 
     to R5-12-47-2_node_227; 
     length 5.895; 
     configuration line_configuration:23; 
} 

object overhead_line:1246 { 
     name R5-12-47-2_ol_2; 
     phases ABCN; 
     from R5-12-47-2_node_228; 
     to R5-12-47-2_node_63; 
     length 5.840; 
     configuration line_configuration:23; 
} 

object overhead_line:1247 { 
     name R5-12-47-2_ol_3; 
     phases ABCN; 
     from R5-12-47-2_node_223; 
     to R5-12-47-2_node_50; 
     length 12.025; 
     configuration line_configuration:23; 
} 

object overhead_line:1248 { 
     name R5-12-47-2_ol_4; 
     phases ABCN; 
     from R5-12-47-2_node_50; 
     to R5-12-47-2_node_49; 
     length 13.551; 
     configuration line_configuration:23; 
} 

object overhead_line:1249 { 
     name R5-12-47-2_ol_5; 
     phases ABCN; 
     from R5-12-47-2_node_241; 
     to R5-12-47-2_node_165; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1250 { 
     name R5-12-47-2_ol_6; 
     phases ABCN; 
     from R5-12-47-2_node_237; 
     to R5-12-47-2_node_122; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1251 { 
     name R5-12-47-2_ol_7; 
     phases ABCN; 
     from R5-12-47-2_node_252; 
     to R5-12-47-2_node_101; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1252 { 
     name R5-12-47-2_ol_8; 
     phases CN; 
     from R5-12-47-2_node_244; 
     to R5-12-47-2_node_123; 
     length 5.000; 
     configuration line_configuration:24; 
} 

object overhead_line:1253 { 
     name R5-12-47-2_ol_9; 
     phases CN; 
     from R5-12-47-2_node_233; 
     to R5-12-47-2_node_124; 
     length 5.000; 
     configuration line_configuration:24; 
} 

object overhead_line:1254 { 
     name R5-12-47-2_ol_10; 
     phases ABCN; 
     from R5-12-47-2_node_121; 
     to R5-12-47-2_node_257; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1255 { 
     name R5-12-47-2_ol_11; 
     phases ABCN; 
     from R5-12-47-2_node_115; 
     to R5-12-47-2_node_254; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1256 { 
     name R5-12-47-2_ol_12; 
     phases ABCN; 
     from R5-12-47-2_node_66; 
     to R5-12-47-2_node_247; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1257 { 
     name R5-12-47-2_ol_13; 
     phases ABCN; 
     from R5-12-47-2_node_101; 
     to R5-12-47-2_node_265; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1258 { 
     name R5-12-47-2_ol_14; 
     phases ABCN; 
     from R5-12-47-2_node_209; 
     to R5-12-47-2_node_19; 
     length 20.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1259 { 
     name R5-12-47-2_ol_15; 
     phases ABCN; 
     from R5-12-47-2_node_23; 
     to R5-12-47-2_node_24; 
     length 15.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1260 { 
     name R5-12-47-2_ol_16; 
     phases ABCN; 
     from R5-12-47-2_node_235; 
     to R5-12-47-2_node_164; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1261 { 
     name R5-12-47-2_ol_17; 
     phases ABCN; 
     from R5-12-47-2_node_245; 
     to R5-12-47-2_node_139; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1262 { 
     name R5-12-47-2_ol_18; 
     phases ABCN; 
     from R5-12-47-2_node_207; 
     to R5-12-47-2_node_18; 
     length 20.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1263 { 
     name R5-12-47-2_ol_19; 
     phases ABCN; 
     from R5-12-47-2_node_164; 
     to R5-12-47-2_node_256; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1264 { 
     name R5-12-47-2_ol_20; 
     phases AN; 
     from R5-12-47-2_node_113; 
     to R5-12-47-2_node_314; 
     length 5.000; 
     configuration line_configuration:25; 
} 

object overhead_line:1265 { 
     name R5-12-47-2_ol_21; 
     phases ABCN; 
     from R5-12-47-2_node_231; 
     to R5-12-47-2_node_167; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1266 { 
     name R5-12-47-2_ol_22; 
     phases ABCN; 
     from R5-12-47-2_node_250; 
     to R5-12-47-2_node_66; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1267 { 
     name R5-12-47-2_ol_23; 
     phases ABCN; 
     from R5-12-47-2_node_166; 
     to R5-12-47-2_node_238; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1268 { 
     name R5-12-47-2_ol_24; 
     phases AN; 
     from R5-12-47-2_node_137; 
     to R5-12-47-2_node_242; 
     length 5.000; 
     configuration line_configuration:25; 
} 

object overhead_line:1269 { 
     name R5-12-47-2_ol_25; 
     phases ABCN; 
     from R5-12-47-2_node_249; 
     to R5-12-47-2_node_114; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1270 { 
     name R5-12-47-2_ol_26; 
     phases ABCN; 
     from R5-12-47-2_node_264; 
     to R5-12-47-2_node_138; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1271 { 
     name R5-12-47-2_ol_27; 
     phases ABCN; 
     from R5-12-47-2_node_232; 
     to R5-12-47-2_node_163; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1272 { 
     name R5-12-47-2_ol_28; 
     phases ABCN; 
     from R5-12-47-2_node_240; 
     to R5-12-47-2_node_102; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1273 { 
     name R5-12-47-2_ol_29; 
     phases ABCN; 
     from R5-12-47-2_node_18; 
     to R5-12-47-2_node_20; 
     length 15.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1274 { 
     name R5-12-47-2_ol_30; 
     phases ABCN; 
     from R5-12-47-2_node_258; 
     to R5-12-47-2_node_166; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1275 { 
     name R5-12-47-2_ol_31; 
     phases ABCN; 
     from R5-12-47-2_node_165; 
     to R5-12-47-2_node_239; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1276 { 
     name R5-12-47-2_ol_32; 
     phases ABCN; 
     from R5-12-47-2_node_112; 
     to R5-12-47-2_node_248; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1277 { 
     name R5-12-47-2_ol_33; 
     phases ABCN; 
     from R5-12-47-2_node_253; 
     to R5-12-47-2_node_111; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1278 { 
     name R5-12-47-2_ol_34; 
     phases AN; 
     from R5-12-47-2_node_229; 
     to R5-12-47-2_node_71; 
     length 5.000; 
     configuration line_configuration:25; 
} 

object overhead_line:1279 { 
     name R5-12-47-2_ol_35; 
     phases ABCN; 
     from R5-12-47-2_node_251; 
     to R5-12-47-2_node_67; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1280 { 
     name R5-12-47-2_ol_36; 
     phases ABCN; 
     from R5-12-47-2_node_19; 
     to R5-12-47-2_node_17; 
     length 15.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1281 { 
     name R5-12-47-2_ol_37; 
     phases ABCN; 
     from R5-12-47-2_node_25; 
     to R5-12-47-2_node_312; 
     length 15.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1282 { 
     name R5-12-47-2_ol_38; 
     phases ABCN; 
     from R5-12-47-2_node_57; 
     to R5-12-47-2_node_56; 
     length 15.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1283 { 
     name R5-12-47-2_ol_39; 
     phases ABCN; 
     from R5-12-47-2_node_260; 
     to R5-12-47-2_node_115; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1284 { 
     name R5-12-47-2_ol_40; 
     phases ABCN; 
     from R5-12-47-2_node_206; 
     to R5-12-47-2_node_57; 
     length 20.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1285 { 
     name R5-12-47-2_ol_41; 
     phases ABCN; 
     from R5-12-47-2_node_262; 
     to R5-12-47-2_node_112; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1286 { 
     name R5-12-47-2_ol_42; 
     phases ABCN; 
     from R5-12-47-2_node_111; 
     to R5-12-47-2_node_246; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1287 { 
     name R5-12-47-2_ol_43; 
     phases ABCN; 
     from R5-12-47-2_node_261; 
     to R5-12-47-2_node_121; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1288 { 
     name R5-12-47-2_ol_44; 
     phases AN; 
     from R5-12-47-2_node_230; 
     to R5-12-47-2_node_113; 
     length 5.000; 
     configuration line_configuration:25; 
} 

object overhead_line:1289 { 
     name R5-12-47-2_ol_45; 
     phases ABCN; 
     from R5-12-47-2_node_163; 
     to R5-12-47-2_node_255; 
     length 5.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1290 { 
     name R5-12-47-2_ol_46; 
     phases ABCN; 
     from R5-12-47-2_node_216; 
     to R5-12-47-2_node_23; 
     length 20.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1291 { 
     name R5-12-47-2_ol_47; 
     phases ABCN; 
     from R5-12-47-2_node_26; 
     to R5-12-47-2_node_25; 
     length 15.000; 
     configuration line_configuration:23; 
} 

object overhead_line:1292 { 
     name R5-12-47-2_ol_48; 
     phases AN; 
     from R5-12-47-2_node_259; 
     to R5-12-47-2_node_137; 
     length 5.000; 
     configuration line_configuration:25; 
} 

object overhead_line:1293 { 
     name R5-12-47-2_ol_49; 
     phases AN; 
     from R5-12-47-2_node_71; 
     to R5-12-47-2_node_236; 
     length 5.000; 
     configuration line_configuration:25; 
} 

object overhead_line:1294 { 
     name R5-12-47-2_ol_50; 
     phases ABCN; 
     from R5-12-47-2_node_54; 
     to R5-12-47-2_node_168; 
     length 227.458; 
     configuration line_configuration:26; 
} 

object overhead_line:1295 { 
     name R5-12-47-2_ol_51; 
     phases ABCN; 
     from R5-12-47-2_node_45; 
     to R5-12-47-2_node_44; 
     length 25.899; 
     configuration line_configuration:26; 
} 

object overhead_line:1296 { 
     name R5-12-47-2_ol_52; 
     phases ABCN; 
     from R5-12-47-2_node_44; 
     to R5-12-47-2_node_42; 
     length 37.807; 
     configuration line_configuration:26; 
} 

object overhead_line:1297 { 
     name R5-12-47-2_ol_53; 
     phases ABN; 
     from R5-12-47-2_node_203; 
     to R5-12-47-2_node_104; 
     length 16.251; 
     configuration line_configuration:27; 
} 

object overhead_line:1298 { 
     name R5-12-47-2_ol_54; 
     phases ABCN; 
     from R5-12-47-2_node_68; 
     to R5-12-47-2_node_51; 
     length 52.147; 
     configuration line_configuration:28; 
} 

object overhead_line:1299 { 
     name R5-12-47-2_ol_55; 
     phases ABCN; 
     from R5-12-47-2_node_41; 
     to R5-12-47-2_node_46; 
     length 13.605; 
     configuration line_configuration:26; 
} 

object overhead_line:1300 { 
     name R5-12-47-2_ol_56; 
     phases ABCN; 
     from R5-12-47-2_node_45; 
     to R5-12-47-2_node_47; 
     length 15.536; 
     configuration line_configuration:26; 
} 

object overhead_line:1301 { 
     name R5-12-47-2_ol_57; 
     phases ABCN; 
     from R5-12-47-2_node_47; 
     to R5-12-47-2_node_155; 
     length 68.786; 
     configuration line_configuration:26; 
} 

object overhead_line:1302 { 
     name R5-12-47-2_ol_58; 
     phases ABCN; 
     from R5-12-47-2_node_13; 
     to R5-12-47-2_node_16; 
     length 23.969; 
     configuration line_configuration:26; 
} 

object overhead_line:1303 { 
     name R5-12-47-2_ol_59; 
     phases ABCN; 
     from R5-12-47-2_node_12; 
     to R5-12-47-2_node_15; 
     length 25.890; 
     configuration line_configuration:26; 
} 

object overhead_line:1304 { 
     name R5-12-47-2_ol_60; 
     phases ABCN; 
     from R5-12-47-2_node_22; 
     to R5-12-47-2_node_21; 
     length 83.847; 
     configuration line_configuration:30; 
} 

object overhead_line:1305 { 
     name R5-12-47-2_ol_61; 
     phases ABCN; 
     from R5-12-47-2_node_194; 
     to R5-12-47-2_node_58; 
     length 98.753; 
     configuration line_configuration:31; 
} 

object overhead_line:1306 { 
     name R5-12-47-2_ol_62; 
     phases ABCN; 
     from R5-12-47-2_node_58; 
     to R5-12-47-2_node_136; 
     length 101.364; 
     configuration line_configuration:31; 
} 

object overhead_line:1307 { 
     name R5-12-47-2_ol_63; 
     phases AN; 
     from R5-12-47-2_node_60; 
     to R5-12-47-2_node_61; 
     length 174.602; 
     configuration line_configuration:29; 
} 

object overhead_line:1308 { 
     name R5-12-47-2_ol_64; 
     phases ABCN; 
     from R5-12-47-2_node_59; 
     to R5-12-47-2_node_60; 
     length 80.600; 
     configuration line_configuration:26; 
} 

object overhead_line:1309 { 
     name R5-12-47-2_ol_65; 
     phases ACN; 
     from R5-12-47-2_node_170; 
     to R5-12-47-2_node_129; 
     length 99.223; 
     configuration line_configuration:32; 
} 

object overhead_line:1310 { 
     name R5-12-47-2_ol_66; 
     phases ABCN; 
     from R5-12-47-2_node_148; 
     to R5-12-47-2_node_62; 
     length 117.126; 
     configuration line_configuration:33; 
} 

object overhead_line:1311 { 
     name R5-12-47-2_ol_67; 
     phases ABCN; 
     from R5-12-47-2_node_62; 
     to R5-12-47-2_node_73; 
     length 124.083; 
     configuration line_configuration:33; 
} 

object overhead_line:1312 { 
     name R5-12-47-2_ol_68; 
     phases ABCN; 
     from R5-12-47-2_node_171; 
     to R5-12-47-2_node_59; 
     length 45.579; 
     configuration line_configuration:26; 
} 

object overhead_line:1313 { 
     name R5-12-47-2_ol_69; 
     phases AN; 
     from R5-12-47-2_node_52; 
     to R5-12-47-2_node_169; 
     length 144.753; 
     configuration line_configuration:29; 
} 

object overhead_line:1314 { 
     name R5-12-47-2_ol_70; 
     phases AN; 
     from R5-12-47-2_node_204; 
     to R5-12-47-2_node_52; 
     length 86.086; 
     configuration line_configuration:29; 
} 

object overhead_line:1315 { 
     name R5-12-47-2_ol_71; 
     phases ABCN; 
     from R5-12-47-2_node_40; 
     to R5-12-47-2_node_41; 
     length 15.229; 
     configuration line_configuration:28; 
} 

object overhead_line:1316 { 
     name R5-12-47-2_ol_72; 
     phases ABCN; 
     from R5-12-47-2_node_40; 
     to R5-12-47-2_node_220; 
     length 10.150; 
     configuration line_configuration:28; 
} 

object overhead_line:1317 { 
     name R5-12-47-2_ol_73; 
     phases ABCN; 
     from R5-12-47-2_node_39; 
     to R5-12-47-2_node_93; 
     length 422.295; 
     configuration line_configuration:28; 
} 

object overhead_line:1318 { 
     name R5-12-47-2_ol_74; 
     phases ABCN; 
     from R5-12-47-2_node_64; 
     to R5-12-47-2_node_39; 
     length 243.042; 
     configuration line_configuration:28; 
} 

object overhead_line:1319 { 
     name R5-12-47-2_ol_75; 
     phases CN; 
     from R5-12-47-2_node_65; 
     to R5-12-47-2_node_135; 
     length 107.719; 
     configuration line_configuration:35; 
} 

object overhead_line:1320 { 
     name R5-12-47-2_ol_76; 
     phases CN; 
     from R5-12-47-2_node_88; 
     to R5-12-47-2_node_65; 
     length 155.835; 
     configuration line_configuration:35; 
} 

object overhead_line:1321 { 
     name R5-12-47-2_ol_77; 
     phases ABCN; 
     from R5-12-47-2_node_86; 
     to R5-12-47-2_node_205; 
     length 102.714; 
     configuration line_configuration:36; 
} 

object overhead_line:1322 { 
     name R5-12-47-2_ol_78; 
     phases AN; 
     from R5-12-47-2_node_94; 
     to R5-12-47-2_node_144; 
     length 183.762; 
     configuration line_configuration:29; 
} 

object overhead_line:1323 { 
     name R5-12-47-2_ol_79; 
     phases ABCN; 
     from R5-12-47-2_node_140; 
     to R5-12-47-2_node_134; 
     length 144.527; 
     configuration line_configuration:31; 
} 

object overhead_line:1324 { 
     name R5-12-47-2_ol_80; 
     phases BN; 
     from R5-12-47-2_node_79; 
     to R5-12-47-2_node_105; 
     length 192.620; 
     configuration line_configuration:37; 
} 

object overhead_line:1325 { 
     name R5-12-47-2_ol_81; 
     phases BN; 
     from R5-12-47-2_node_145; 
     to R5-12-47-2_node_80; 
     length 191.601; 
     configuration line_configuration:37; 
} 

object overhead_line:1326 { 
     name R5-12-47-2_ol_82; 
     phases ABCN; 
     from R5-12-47-2_node_131; 
     to R5-12-47-2_node_142; 
     length 242.277; 
     configuration line_configuration:26; 
} 

object overhead_line:1327 { 
     name R5-12-47-2_ol_83; 
     phases ABCN; 
     from R5-12-47-2_node_12; 
     to R5-12-47-2_node_13; 
     length 130.166; 
     configuration line_configuration:26; 
} 

object overhead_line:1328 { 
     name R5-12-47-2_ol_84; 
     phases ACN; 
     from R5-12-47-2_node_39; 
     to R5-12-47-2_node_130; 
     length 148.428; 
     configuration line_configuration:38; 
} 

object overhead_line:1329 { 
     name R5-12-47-2_ol_85; 
     phases ABCN; 
     from R5-12-47-2_node_127; 
     to R5-12-47-2_node_4; 
     length 101.604; 
     configuration line_configuration:26; 
} 

object overhead_line:1330 { 
     name R5-12-47-2_ol_86; 
     phases BN; 
     from R5-12-47-2_node_117; 
     to R5-12-47-2_node_70; 
     length 346.338; 
     configuration line_configuration:39; 
} 

object overhead_line:1331 { 
     name R5-12-47-2_ol_87; 
     phases ABCN; 
     from R5-12-47-2_node_208; 
     to R5-12-47-2_node_92; 
     length 137.401; 
     configuration line_configuration:26; 
} 

object overhead_line:1332 { 
     name R5-12-47-2_ol_88; 
     phases ABCN; 
     from R5-12-47-2_node_118; 
     to R5-12-47-2_node_148; 
     length 119.699; 
     configuration line_configuration:31; 
} 

object overhead_line:1333 { 
     name R5-12-47-2_ol_89; 
     phases BN; 
     from R5-12-47-2_node_195; 
     to R5-12-47-2_node_72; 
     length 26.518; 
     configuration line_configuration:39; 
} 

object overhead_line:1334 { 
     name R5-12-47-2_ol_90; 
     phases ABCN; 
     from R5-12-47-2_node_29; 
     to R5-12-47-2_node_30; 
     length 181.137; 
     configuration line_configuration:31; 
} 

object overhead_line:1335 { 
     name R5-12-47-2_ol_91; 
     phases ABCN; 
     from R5-12-47-2_node_151; 
     to R5-12-47-2_node_156; 
     length 269.507; 
     configuration line_configuration:31; 
} 

object overhead_line:1336 { 
     name R5-12-47-2_ol_92; 
     phases ABCN; 
     from R5-12-47-2_node_27; 
     to R5-12-47-2_node_218; 
     length 262.252; 
     configuration line_configuration:28; 
} 

object overhead_line:1337 { 
     name R5-12-47-2_ol_93; 
     phases ABCN; 
     from R5-12-47-2_node_41; 
     to R5-12-47-2_node_45; 
     length 24.008; 
     configuration line_configuration:26; 
} 

object overhead_line:1338 { 
     name R5-12-47-2_ol_94; 
     phases BN; 
     from R5-12-47-2_node_4; 
     to R5-12-47-2_node_145; 
     length 171.664; 
     configuration line_configuration:37; 
} 

object overhead_line:1339 { 
     name R5-12-47-2_ol_95; 
     phases ABCN; 
     from R5-12-47-2_node_76; 
     to R5-12-47-2_node_131; 
     length 112.370; 
     configuration line_configuration:26; 
} 

object overhead_line:1340 { 
     name R5-12-47-2_ol_96; 
     phases ABCN; 
     from R5-12-47-2_node_157; 
     to R5-12-47-2_node_8; 
     length 141.186; 
     configuration line_configuration:28; 
} 

object overhead_line:1341 { 
     name R5-12-47-2_ol_97; 
     phases ACN; 
     from R5-12-47-2_node_176; 
     to R5-12-47-2_node_106; 
     length 166.759; 
     configuration line_configuration:38; 
} 

object overhead_line:1342 { 
     name R5-12-47-2_ol_98; 
     phases ABN; 
     from R5-12-47-2_node_104; 
     to R5-12-47-2_node_35; 
     length 146.713; 
     configuration line_configuration:27; 
} 

object overhead_line:1343 { 
     name R5-12-47-2_ol_99; 
     phases ABCN; 
     from R5-12-47-2_node_155; 
     to R5-12-47-2_node_126; 
     length 61.499; 
     configuration line_configuration:26; 
} 

object overhead_line:1344 { 
     name R5-12-47-2_ol_100; 
     phases BN; 
     from R5-12-47-2_node_120; 
     to R5-12-47-2_node_158; 
     length 245.931; 
     configuration line_configuration:39; 
} 

object overhead_line:1345 { 
     name R5-12-47-2_ol_101; 
     phases BN; 
     from R5-12-47-2_node_190; 
     to R5-12-47-2_node_31; 
     length 157.527; 
     configuration line_configuration:39; 
} 

object overhead_line:1346 { 
     name R5-12-47-2_ol_102; 
     phases ABCN; 
     from R5-12-47-2_node_132; 
     to R5-12-47-2_node_107; 
     length 276.485; 
     configuration line_configuration:26; 
} 

object overhead_line:1347 { 
     name R5-12-47-2_ol_103; 
     phases ABCN; 
     from R5-12-47-2_node_150; 
     to R5-12-47-2_node_149; 
     length 101.569; 
     configuration line_configuration:31; 
} 

object overhead_line:1348 { 
     name R5-12-47-2_ol_104; 
     phases CN; 
     from R5-12-47-2_node_34; 
     to R5-12-47-2_node_88; 
     length 155.333; 
     configuration line_configuration:40; 
} 

object overhead_line:1349 { 
     name R5-12-47-2_ol_105; 
     phases ABN; 
     from R5-12-47-2_node_55; 
     to R5-12-47-2_node_119; 
     length 22.158; 
     configuration line_configuration:41; 
} 

object overhead_line:1350 { 
     name R5-12-47-2_ol_106; 
     phases ABCN; 
     from R5-12-47-2_node_159; 
     to R5-12-47-2_node_28; 
     length 464.080; 
     configuration line_configuration:31; 
} 

object overhead_line:1351 { 
     name R5-12-47-2_ol_107; 
     phases ACN; 
     from R5-12-47-2_node_106; 
     to R5-12-47-2_node_11; 
     length 177.963; 
     configuration line_configuration:38; 
} 

object overhead_line:1352 { 
     name R5-12-47-2_ol_108; 
     phases ABCN; 
     from R5-12-47-2_node_82; 
     to R5-12-47-2_node_83; 
     length 122.000; 
     configuration line_configuration:33; 
} 

object overhead_line:1353 { 
     name R5-12-47-2_ol_109; 
     phases ABCN; 
     from R5-12-47-2_node_8; 
     to R5-12-47-2_node_81; 
     length 190.065; 
     configuration line_configuration:26; 
} 

object overhead_line:1354 { 
     name R5-12-47-2_ol_110; 
     phases ABCN; 
     from R5-12-47-2_node_97; 
     to R5-12-47-2_node_84; 
     length 116.419; 
     configuration line_configuration:31; 
} 

object overhead_line:1355 { 
     name R5-12-47-2_ol_111; 
     phases ABCN; 
     from R5-12-47-2_node_73; 
     to R5-12-47-2_node_82; 
     length 115.942; 
     configuration line_configuration:33; 
} 

object overhead_line:1356 { 
     name R5-12-47-2_ol_112; 
     phases ABCN; 
     from R5-12-47-2_node_10; 
     to R5-12-47-2_node_9; 
     length 22.927; 
     configuration line_configuration:28; 
} 

object overhead_line:1357 { 
     name R5-12-47-2_ol_113; 
     phases ABCN; 
     from R5-12-47-2_node_9; 
     to R5-12-47-2_node_157; 
     length 127.580; 
     configuration line_configuration:28; 
} 

object overhead_line:1358 { 
     name R5-12-47-2_ol_114; 
     phases ABCN; 
     from R5-12-47-2_node_55; 
     to R5-12-47-2_node_53; 
     length 118.019; 
     configuration line_configuration:28; 
} 

object overhead_line:1359 { 
     name R5-12-47-2_ol_115; 
     phases ABCN; 
     from R5-12-47-2_node_217; 
     to R5-12-47-2_node_55; 
     length 53.141; 
     configuration line_configuration:28; 
} 

object overhead_line:1360 { 
     name R5-12-47-2_ol_116; 
     phases ABCN; 
     from R5-12-47-2_node_53; 
     to R5-12-47-2_node_108; 
     length 104.311; 
     configuration line_configuration:28; 
} 

object overhead_line:1361 { 
     name R5-12-47-2_ol_117; 
     phases ACN; 
     from R5-12-47-2_node_192; 
     to R5-12-47-2_node_100; 
     length 168.412; 
     configuration line_configuration:42; 
} 

object overhead_line:1362 { 
     name R5-12-47-2_ol_118; 
     phases ABCN; 
     from R5-12-47-2_node_177; 
     to R5-12-47-2_node_127; 
     length 218.052; 
     configuration line_configuration:26; 
} 

object overhead_line:1363 { 
     name R5-12-47-2_ol_119; 
     phases ABCN; 
     from R5-12-47-2_node_142; 
     to R5-12-47-2_node_12; 
     length 9.465; 
     configuration line_configuration:26; 
} 

object overhead_line:1364 { 
     name R5-12-47-2_ol_120; 
     phases ABCN; 
     from R5-12-47-2_node_93; 
     to R5-12-47-2_node_43; 
     length 13.000; 
     configuration line_configuration:28; 
} 

object overhead_line:1365 { 
     name R5-12-47-2_ol_121; 
     phases ABCN; 
     from R5-12-47-2_node_108; 
     to R5-12-47-2_node_68; 
     length 334.041; 
     configuration line_configuration:28; 
} 

object overhead_line:1366 { 
     name R5-12-47-2_ol_122; 
     phases ABCN; 
     from R5-12-47-2_node_153; 
     to R5-12-47-2_node_159; 
     length 120.841; 
     configuration line_configuration:31; 
} 

object overhead_line:1367 { 
     name R5-12-47-2_ol_123; 
     phases AN; 
     from R5-12-47-2_node_100; 
     to R5-12-47-2_node_94; 
     length 54.884; 
     configuration line_configuration:29; 
} 

object overhead_line:1368 { 
     name R5-12-47-2_ol_124; 
     phases BN; 
     from R5-12-47-2_node_31; 
     to R5-12-47-2_node_85; 
     length 114.164; 
     configuration line_configuration:39; 
} 

object overhead_line:1369 { 
     name R5-12-47-2_ol_125; 
     phases ABCN; 
     from R5-12-47-2_node_136; 
     to R5-12-47-2_node_160; 
     length 96.755; 
     configuration line_configuration:31; 
} 

object overhead_line:1370 { 
     name R5-12-47-2_ol_126; 
     phases CN; 
     from R5-12-47-2_node_2; 
     to R5-12-47-2_node_78; 
     length 100.509; 
     configuration line_configuration:35; 
} 

object overhead_line:1371 { 
     name R5-12-47-2_ol_127; 
     phases BN; 
     from R5-12-47-2_node_80; 
     to R5-12-47-2_node_79; 
     length 125.097; 
     configuration line_configuration:37; 
} 

object overhead_line:1372 { 
     name R5-12-47-2_ol_128; 
     phases BN; 
     from R5-12-47-2_node_70; 
     to R5-12-47-2_node_96; 
     length 244.740; 
     configuration line_configuration:37; 
} 

object overhead_line:1373 { 
     name R5-12-47-2_ol_129; 
     phases ABCN; 
     from R5-12-47-2_node_92; 
     to R5-12-47-2_node_76; 
     length 145.578; 
     configuration line_configuration:26; 
} 

object overhead_line:1374 { 
     name R5-12-47-2_ol_130; 
     phases BN; 
     from R5-12-47-2_node_43; 
     to R5-12-47-2_node_133; 
     length 70.981; 
     configuration line_configuration:43; 
} 

object overhead_line:1375 { 
     name R5-12-47-2_ol_131; 
     phases ABCN; 
     from R5-12-47-2_node_43; 
     to R5-12-47-2_node_99; 
     length 83.288; 
     configuration line_configuration:28; 
} 

object overhead_line:1376 { 
     name R5-12-47-2_ol_132; 
     phases ABCN; 
     from R5-12-47-2_node_107; 
     to R5-12-47-2_node_143; 
     length 122.113; 
     configuration line_configuration:26; 
} 

object overhead_line:1377 { 
     name R5-12-47-2_ol_133; 
     phases ABCN; 
     from R5-12-47-2_node_13; 
     to R5-12-47-2_node_91; 
     length 8.290; 
     configuration line_configuration:26; 
} 

object overhead_line:1378 { 
     name R5-12-47-2_ol_134; 
     phases ABCN; 
     from R5-12-47-2_node_28; 
     to R5-12-47-2_node_146; 
     length 788.179; 
     configuration line_configuration:28; 
} 

object overhead_line:1379 { 
     name R5-12-47-2_ol_135; 
     phases ABCN; 
     from R5-12-47-2_node_161; 
     to R5-12-47-2_node_29; 
     length 88.778; 
     configuration line_configuration:31; 
} 

object overhead_line:1380 { 
     name R5-12-47-2_ol_136; 
     phases ABCN; 
     from R5-12-47-2_node_99; 
     to R5-12-47-2_node_14; 
     length 161.478; 
     configuration line_configuration:28; 
} 

object overhead_line:1381 { 
     name R5-12-47-2_ol_137; 
     phases BN; 
     from R5-12-47-2_node_28; 
     to R5-12-47-2_node_120; 
     length 254.571; 
     configuration line_configuration:39; 
} 

object overhead_line:1382 { 
     name R5-12-47-2_ol_138; 
     phases ABCN; 
     from R5-12-47-2_node_185; 
     to R5-12-47-2_node_153; 
     length 83.382; 
     configuration line_configuration:31; 
} 

object overhead_line:1383 { 
     name R5-12-47-2_ol_139; 
     phases ABCN; 
     from R5-12-47-2_node_149; 
     to R5-12-47-2_node_118; 
     length 92.691; 
     configuration line_configuration:31; 
} 

object overhead_line:1384 { 
     name R5-12-47-2_ol_140; 
     phases ABN; 
     from R5-12-47-2_node_147; 
     to R5-12-47-2_node_103; 
     length 305.967; 
     configuration line_configuration:27; 
} 

object overhead_line:1385 { 
     name R5-12-47-2_ol_141; 
     phases ACN; 
     from R5-12-47-2_node_11; 
     to R5-12-47-2_node_90; 
     length 103.247; 
     configuration line_configuration:34; 
} 

object overhead_line:1386 { 
     name R5-12-47-2_ol_142; 
     phases ABCN; 
     from R5-12-47-2_node_226; 
     to R5-12-47-2_node_141; 
     length 101.270; 
     configuration line_configuration:31; 
} 

object overhead_line:1387 { 
     name R5-12-47-2_ol_143; 
     phases ABCN; 
     from R5-12-47-2_node_7; 
     to R5-12-47-2_node_226; 
     length 92.002; 
     configuration line_configuration:31; 
} 

object overhead_line:1388 { 
     name R5-12-47-2_ol_144; 
     phases ABN; 
     from R5-12-47-2_node_35; 
     to R5-12-47-2_node_116; 
     length 117.640; 
     configuration line_configuration:27; 
} 

object overhead_line:1389 { 
     name R5-12-47-2_ol_145; 
     phases CN; 
     from R5-12-47-2_node_174; 
     to R5-12-47-2_node_110; 
     length 127.676; 
     configuration line_configuration:35; 
} 

object overhead_line:1390 { 
     name R5-12-47-2_ol_146; 
     phases CN; 
     from R5-12-47-2_node_32; 
     to R5-12-47-2_node_75; 
     length 105.338; 
     configuration line_configuration:40; 
} 

object overhead_line:1391 { 
     name R5-12-47-2_ol_147; 
     phases CN; 
     from R5-12-47-2_node_34; 
     to R5-12-47-2_node_152; 
     length 172.374; 
     configuration line_configuration:44; 
} 

object overhead_line:1392 { 
     name R5-12-47-2_ol_148; 
     phases CN; 
     from R5-12-47-2_node_110; 
     to R5-12-47-2_node_2; 
     length 197.392; 
     configuration line_configuration:35; 
} 

object overhead_line:1393 { 
     name R5-12-47-2_ol_149; 
     phases BN; 
     from R5-12-47-2_node_72; 
     to R5-12-47-2_node_87; 
     length 278.240; 
     configuration line_configuration:39; 
} 

object overhead_line:1394 { 
     name R5-12-47-2_ol_150; 
     phases BN; 
     from R5-12-47-2_node_87; 
     to R5-12-47-2_node_117; 
     length 146.553; 
     configuration line_configuration:39; 
} 

object overhead_line:1395 { 
     name R5-12-47-2_ol_151; 
     phases ABCN; 
     from R5-12-47-2_node_98; 
     to R5-12-47-2_node_10; 
     length 182.218; 
     configuration line_configuration:28; 
} 

object overhead_line:1396 { 
     name R5-12-47-2_ol_152; 
     phases ABCN; 
     from R5-12-47-2_node_14; 
     to R5-12-47-2_node_22; 
     length 175.378; 
     configuration line_configuration:28; 
} 

object overhead_line:1397 { 
     name R5-12-47-2_ol_153; 
     phases CN; 
     from R5-12-47-2_node_135; 
     to R5-12-47-2_node_109; 
     length 95.290; 
     configuration line_configuration:35; 
} 

object overhead_line:1398 { 
     name R5-12-47-2_ol_154; 
     phases ABCN; 
     from R5-12-47-2_node_160; 
     to R5-12-47-2_node_161; 
     length 133.118; 
     configuration line_configuration:31; 
} 

object overhead_line:1399 { 
     name R5-12-47-2_ol_155; 
     phases ABCN; 
     from R5-12-47-2_node_141; 
     to R5-12-47-2_node_140; 
     length 123.743; 
     configuration line_configuration:31; 
} 

object overhead_line:1400 { 
     name R5-12-47-2_ol_156; 
     phases ACN; 
     from R5-12-47-2_node_74; 
     to R5-12-47-2_node_128; 
     length 123.187; 
     configuration line_configuration:34; 
} 

object overhead_line:1401 { 
     name R5-12-47-2_ol_157; 
     phases ABCN; 
     from R5-12-47-2_node_22; 
     to R5-12-47-2_node_27; 
     length 176.809; 
     configuration line_configuration:28; 
} 

object overhead_line:1402 { 
     name R5-12-47-2_ol_158; 
     phases ACN; 
     from R5-12-47-2_node_11; 
     to R5-12-47-2_node_74; 
     length 160.634; 
     configuration line_configuration:34; 
} 

object overhead_line:1403 { 
     name R5-12-47-2_ol_159; 
     phases ABCN; 
     from R5-12-47-2_node_84; 
     to R5-12-47-2_node_150; 
     length 150.099; 
     configuration line_configuration:31; 
} 

object overhead_line:1404 { 
     name R5-12-47-2_ol_160; 
     phases ABCN; 
     from R5-12-47-2_node_182; 
     to R5-12-47-2_node_54; 
     length 204.159; 
     configuration line_configuration:45; 
} 

object overhead_line:1405 { 
     name R5-12-47-2_ol_161; 
     phases ABCN; 
     from R5-12-47-2_node_54; 
     to R5-12-47-2_node_77; 
     length 11.949; 
     configuration line_configuration:45; 
} 

object overhead_line:1406 { 
     name R5-12-47-2_ol_162; 
     phases ABCN; 
     from R5-12-47-2_node_5; 
     to R5-12-47-2_node_162; 
     length 186.116; 
     configuration line_configuration:26; 
} 

object overhead_line:1407 { 
     name R5-12-47-2_ol_163; 
     phases ABN; 
     from R5-12-47-2_node_33; 
     to R5-12-47-2_node_147; 
     length 139.090; 
     configuration line_configuration:27; 
} 

object overhead_line:1408 { 
     name R5-12-47-2_ol_164; 
     phases ABN; 
     from R5-12-47-2_node_103; 
     to R5-12-47-2_node_154; 
     length 129.713; 
     configuration line_configuration:27; 
} 

object overhead_line:1409 { 
     name R5-12-47-2_ol_165; 
     phases AN; 
     from R5-12-47-2_node_144; 
     to R5-12-47-2_node_69; 
     length 124.399; 
     configuration line_configuration:29; 
} 

object overhead_line:1410 { 
     name R5-12-47-2_ol_166; 
     phases ABCN; 
     from R5-12-47-2_node_27; 
     to R5-12-47-2_node_132; 
     length 91.201; 
     configuration line_configuration:26; 
} 

object overhead_line:1411 { 
     name R5-12-47-2_ol_167; 
     phases ABCN; 
     from R5-12-47-2_node_179; 
     to R5-12-47-2_node_7; 
     length 38.402; 
     configuration line_configuration:31; 
} 

object overhead_line:1412 { 
     name R5-12-47-2_ol_168; 
     phases CN; 
     from R5-12-47-2_node_129; 
     to R5-12-47-2_node_32; 
     length 196.883; 
     configuration line_configuration:40; 
} 

object overhead_line:1413 { 
     name R5-12-47-2_ol_169; 
     phases ABCN; 
     from R5-12-47-2_node_81; 
     to R5-12-47-2_node_5; 
     length 143.364; 
     configuration line_configuration:26; 
} 

object overhead_line:1414 { 
     name R5-12-47-2_ol_170; 
     phases CN; 
     from R5-12-47-2_node_75; 
     to R5-12-47-2_node_34; 
     length 164.428; 
     configuration line_configuration:40; 
} 

object overhead_line:1415 { 
     name R5-12-47-2_ol_171; 
     phases ABCN; 
     from R5-12-47-2_node_7; 
     to R5-12-47-2_node_97; 
     length 90.411; 
     configuration line_configuration:31; 
} 

object overhead_line:1416 { 
     name R5-12-47-2_ol_172; 
     phases ABN; 
     from R5-12-47-2_node_116; 
     to R5-12-47-2_node_33; 
     length 15.110; 
     configuration line_configuration:27; 
} 

object overhead_line:1417 { 
     name R5-12-47-2_ol_173; 
     phases ABCN; 
     from R5-12-47-2_node_83; 
     to R5-12-47-2_node_125; 
     length 114.402; 
     configuration line_configuration:33; 
} 

object overhead_line:1418 { 
     name R5-12-47-2_ol_174; 
     phases ABCN; 
     from R5-12-47-2_node_3; 
     to R5-12-47-2_node_86; 
     length 176.731; 
     configuration line_configuration:36; 
} 

object overhead_line:1419 { 
     name R5-12-47-2_ol_175; 
     phases CN; 
     from R5-12-47-2_node_78; 
     to R5-12-47-2_node_95; 
     length 146.069; 
     configuration line_configuration:35; 
} 

object overhead_line:1420 { 
     name R5-12-47-2_ol_176; 
     phases ABCN; 
     from R5-12-47-2_node_162; 
     to R5-12-47-2_node_3; 
     length 147.040; 
     configuration line_configuration:26; 
} 

object overhead_line:1421 { 
     name R5-12-47-2_ol_177; 
     phases ABCN; 
     from R5-12-47-2_node_89; 
     to R5-12-47-2_node_151; 
     length 77.795; 
     configuration line_configuration:31; 
} 

object overhead_line:1422 { 
     name R5-12-47-2_ol_178; 
     phases ABCN; 
     from R5-12-47-2_node_6; 
     to R5-12-47-2_node_89; 
     length 165.303; 
     configuration line_configuration:31; 
} 

object overhead_line:1423 { 
     name R5-12-47-2_ol_179; 
     phases ABCN; 
     from R5-12-47-2_node_134; 
     to R5-12-47-2_node_6; 
     length 146.265; 
     configuration line_configuration:31; 
} 

object overhead_line:1424 { 
     name R5-12-47-2_ol_180; 
     phases ABCN; 
     from R5-12-47-2_node_213; 
     to R5-12-47-2_node_98; 
     length 120.677; 
     configuration line_configuration:28; 
} 

object overhead_line_conductor:2 { 
     //name 715 ACSR; 
     rating.summer.continuous 891.0; 
     geometric_mean_radius 0.03550 ft; 
     resistance 0.14420; 
} 

object overhead_line_conductor:3 { 
     //name 1/0 AAC; 
     rating.summer.continuous 230.0; 
     geometric_mean_radius 0.01203 ft; 
     resistance 0.95300; 
} 

object overhead_line_conductor:4 { 
     //name 2 AAAC; 
     rating.summer.continuous 197.0; 
     geometric_mean_radius 0.00883 ft; 
     resistance 1.51970; 
} 

object overhead_line_conductor:5 { 
     //name 477 AAC; 
     rating.summer.continuous 714.0; 
     geometric_mean_radius 0.01703 ft; 
     resistance 0.21600; 
} 

object overhead_line_conductor:6 { 
     //name 4 ACSR; 
     rating.summer.continuous 123.0; 
     geometric_mean_radius 0.00437 ft; 
     resistance 2.53069; 
} 

object overhead_line_conductor:7 { 
     //name 6 AAC; 
     rating.summer.continuous 90.0; 
     geometric_mean_radius 0.00599 ft; 
     resistance 0.67000; 
} 

object overhead_line_conductor:8 { 
     //name 2/0 AAC; 
     rating.summer.continuous 270.0; 
     geometric_mean_radius 0.01350 ft; 
     resistance 0.13200; 
} 

object overhead_line_conductor:13 { 
     //name 4/0 AAC; 
     rating.summer.continuous 360.0; 
     geometric_mean_radius 0.01033 ft; 
     resistance 0.47600; 
} 

object switch:1537 { 
     name R5-12-47-2_switch_1; 
     phases ABCN; 
     from R5-12-47-2_node_49; 
     to R5-12-47-2_node_224; 
     status CLOSED; 
} 

object switch:1538 { 
     name R5-12-47-2_switch_2; 
     phases ABCN; 
     from R5-12-47-2_node_17; 
     to R5-12-47-2_node_212; 
     status CLOSED; 
} 

object switch:1539 { 
     name R5-12-47-2_switch_3; 
     phases ABCN; 
     from R5-12-47-2_node_67; 
     to R5-12-47-2_node_313; 
     status CLOSED; 
} 

object switch:1540 { 
     name R5-12-47-2_switch_4; 
     phases ABCN; 
     from R5-12-47-2_node_215; 
     to R5-12-47-2_node_26; 
     status CLOSED; 
} 

object switch:1541 { 
     name R5-12-47-2_switch_5; 
     phases ABCN; 
     from R5-12-47-2_node_24; 
     to R5-12-47-2_node_214; 
     status CLOSED; 
} 

object switch:1542 { 
     name R5-12-47-2_switch_6; 
     phases ABCN; 
     from R5-12-47-2_node_20; 
     to R5-12-47-2_node_219; 
     status CLOSED; 
} 

object switch:1543 { 
     name R5-12-47-2_switch_7; 
     phases ABCN; 
     from R5-12-47-2_node_56; 
     to R5-12-47-2_node_211; 
     status CLOSED; 
} 

object switch:1544 { 
     name R5-12-47-2_switch_8; 
     phases ABCN; 
     from R5-12-47-2_node_25; 
     to R5-12-47-2_node_210; 
     status CLOSED; 
} 

object switch:1545 { 
     name R5-12-47-2_switch_9; 
     phases ABCN; 
     from R5-12-47-2_node_221; 
     to R5-12-47-2_node_64; 
     status CLOSED; 
} 

object switch:1546 { 
     name R5-12-47-2_switch_10; 
     phases ABCN; 
     from R5-12-47-2_node_222; 
     to R5-12-47-2_node_40; 
     status CLOSED; 
} 

object switch:1547 { 
     name R5-12-47-2_switch_11; 
     phases ABCN; 
     from R5-12-47-2_node_51; 
     to R5-12-47-2_node_225; 
     status CLOSED; 
} 

object switch:1548 { 
     name R5-12-47-2_switch_12; 
     phases ABCN; 
     from R5-12-47-2_node_14; 
     to R5-12-47-2_node_213; 
     status CLOSED; 
} 

object switch:1549 { 
     name R5-12-47-2_switch_13; 
     phases ABCN; 
     from R5-12-47-2_node_14; 
     to R5-12-47-2_node_208; 
     status CLOSED; 
} 

object switch:1550 { 
     name R5-12-47-2_switch_14; 
     phases ABCN; 
     from R5-12-47-2_node_220; 
     to R5-12-47-2_node_221; 
     status CLOSED; 
} 

object switch:1551 { 
     name R5-12-47-2_switch_15; 
     phases ABCN; 
     from R5-12-47-2_node_225; 
     to R5-12-47-2_node_223; 
     status CLOSED; 
} 

object switch:1552 { 
     name R5-12-47-2_switch_16; 
     phases ABCN; 
     from R5-12-47-2_node_310; 
     to R5-12-47-2_node_206; 
     status CLOSED; 
} 

object switch:1553 { 
     name R5-12-47-2_switch_17; 
     phases ABCN; 
     from R5-12-47-2_node_295; 
     to R5-12-47-2_node_216; 
     status CLOSED; 
} 

object switch:1554 { 
     name R5-12-47-2_switch_18; 
     phases ABCN; 
     from R5-12-47-2_node_175; 
     to R5-12-47-2_node_207; 
     status CLOSED; 
} 

object switch:1555 { 
     name R5-12-47-2_switch_19; 
     phases AN; 
     from R5-12-47-2_node_236; 
     to R5-12-47-2_node_230; 
     status CLOSED; 
} 

object switch:1556 { 
     name R5-12-47-2_switch_20; 
     phases ABCN; 
     from R5-12-47-2_node_294; 
     to R5-12-47-2_node_217; 
     status CLOSED; 
} 

object switch:1557 { 
     name R5-12-47-2_switch_21; 
     phases ABCN; 
     from R5-12-47-2_node_311; 
     to R5-12-47-2_node_260; 
     status CLOSED; 
} 

object switch:1558 { 
     name R5-12-47-2_switch_22; 
     phases ABCN; 
     from R5-12-47-2_node_186; 
     to R5-12-47-2_node_209; 
     status CLOSED; 
} 

object switch:1559 { 
     name R5-12-47-2_switch_23; 
     phases ABCN; 
     from R5-12-47-2_node_309; 
     to R5-12-47-2_node_241; 
     status CLOSED; 
} 

object transformer:1036 { 
     name R5-12-47-2_xfmr_1; 
     phases CS; 
     from R5-12-47-2_node_123; 
     to R5-12-47-2_tn_1; 
     configuration transformer_configuration:1028; 
} 

object transformer:1037 { 
     name R5-12-47-2_xfmr_2; 
     phases CS; 
     from R5-12-47-2_node_124; 
     to R5-12-47-2_tn_2; 
     configuration transformer_configuration:1029; 
} 

object transformer:1038 { 
     name R5-12-47-2_xfmr_3; 
     phases AS; 
     from R5-12-47-2_node_139; 
     to R5-12-47-2_tn_3; 
     configuration transformer_configuration:1012; 
} 

object transformer:1039 { 
     name R5-12-47-2_xfmr_4; 
     phases BS; 
     from R5-12-47-2_node_139; 
     to R5-12-47-2_tn_4; 
     configuration transformer_configuration:1020; 
} 

object transformer:1040 { 
     name R5-12-47-2_xfmr_5; 
     phases CS; 
     from R5-12-47-2_node_139; 
     to R5-12-47-2_tn_5; 
     configuration transformer_configuration:1030; 
} 

object transformer:1041 { 
     name R5-12-47-2_xfmr_6; 
     phases AS; 
     from R5-12-47-2_node_58; 
     to R5-12-47-2_tn_6; 
     configuration transformer_configuration:1013; 
} 

object transformer:1042 { 
     name R5-12-47-2_xfmr_7; 
     phases BS; 
     from R5-12-47-2_node_58; 
     to R5-12-47-2_tn_7; 
     configuration transformer_configuration:1021; 
} 

object transformer:1043 { 
     name R5-12-47-2_xfmr_8; 
     phases CS; 
     from R5-12-47-2_node_58; 
     to R5-12-47-2_tn_8; 
     configuration transformer_configuration:1031; 
} 

object transformer:1044 { 
     name R5-12-47-2_xfmr_9; 
     phases AS; 
     from R5-12-47-2_node_136; 
     to R5-12-47-2_tn_9; 
     configuration transformer_configuration:1013; 
} 

object transformer:1045 { 
     name R5-12-47-2_xfmr_10; 
     phases BS; 
     from R5-12-47-2_node_136; 
     to R5-12-47-2_tn_10; 
     configuration transformer_configuration:1021; 
} 

object transformer:1046 { 
     name R5-12-47-2_xfmr_11; 
     phases CS; 
     from R5-12-47-2_node_136; 
     to R5-12-47-2_tn_11; 
     configuration transformer_configuration:1031; 
} 

object transformer:1047 { 
     name R5-12-47-2_xfmr_12; 
     phases AS; 
     from R5-12-47-2_node_61; 
     to R5-12-47-2_tn_12; 
     configuration transformer_configuration:1012; 
} 

object transformer:1048 { 
     name R5-12-47-2_xfmr_13; 
     phases AS; 
     from R5-12-47-2_node_60; 
     to R5-12-47-2_tn_13; 
     configuration transformer_configuration:1012; 
} 

object transformer:1049 { 
     name R5-12-47-2_xfmr_14; 
     phases BS; 
     from R5-12-47-2_node_60; 
     to R5-12-47-2_tn_14; 
     configuration transformer_configuration:1020; 
} 

object transformer:1050 { 
     name R5-12-47-2_xfmr_15; 
     phases CS; 
     from R5-12-47-2_node_60; 
     to R5-12-47-2_tn_15; 
     configuration transformer_configuration:1030; 
} 

object transformer:1051 { 
     name R5-12-47-2_xfmr_16; 
     phases AS; 
     from R5-12-47-2_node_129; 
     to R5-12-47-2_tn_16; 
     configuration transformer_configuration:1014; 
} 

object transformer:1052 { 
     name R5-12-47-2_xfmr_17; 
     phases CS; 
     from R5-12-47-2_node_129; 
     to R5-12-47-2_tn_17; 
     configuration transformer_configuration:1032; 
} 

object transformer:1053 { 
     name R5-12-47-2_xfmr_18; 
     phases AS; 
     from R5-12-47-2_node_62; 
     to R5-12-47-2_tn_18; 
     configuration transformer_configuration:1015; 
} 

object transformer:1054 { 
     name R5-12-47-2_xfmr_19; 
     phases BS; 
     from R5-12-47-2_node_62; 
     to R5-12-47-2_tn_19; 
     configuration transformer_configuration:1021; 
} 

object transformer:1055 { 
     name R5-12-47-2_xfmr_20; 
     phases CS; 
     from R5-12-47-2_node_62; 
     to R5-12-47-2_tn_20; 
     configuration transformer_configuration:1031; 
} 

object transformer:1056 { 
     name R5-12-47-2_xfmr_21; 
     phases AS; 
     from R5-12-47-2_node_73; 
     to R5-12-47-2_tn_21; 
     configuration transformer_configuration:1016; 
} 

object transformer:1057 { 
     name R5-12-47-2_xfmr_22; 
     phases BS; 
     from R5-12-47-2_node_73; 
     to R5-12-47-2_tn_22; 
     configuration transformer_configuration:1021; 
} 

object transformer:1058 { 
     name R5-12-47-2_xfmr_23; 
     phases CS; 
     from R5-12-47-2_node_73; 
     to R5-12-47-2_tn_23; 
     configuration transformer_configuration:1029; 
} 

object transformer:1059 { 
     name R5-12-47-2_xfmr_24; 
     phases AS; 
     from R5-12-47-2_node_59; 
     to R5-12-47-2_tn_24; 
     configuration transformer_configuration:1015; 
} 

object transformer:1060 { 
     name R5-12-47-2_xfmr_25; 
     phases BS; 
     from R5-12-47-2_node_59; 
     to R5-12-47-2_tn_25; 
     configuration transformer_configuration:1021; 
} 

object transformer:1061 { 
     name R5-12-47-2_xfmr_26; 
     phases CS; 
     from R5-12-47-2_node_59; 
     to R5-12-47-2_tn_26; 
     configuration transformer_configuration:1031; 
} 

object transformer:1062 { 
     name R5-12-47-2_xfmr_27; 
     phases CS; 
     from R5-12-47-2_node_135; 
     to R5-12-47-2_tn_27; 
     configuration transformer_configuration:1029; 
} 

object transformer:1063 { 
     name R5-12-47-2_xfmr_28; 
     phases CS; 
     from R5-12-47-2_node_65; 
     to R5-12-47-2_tn_28; 
     configuration transformer_configuration:1028; 
} 

object transformer:1064 { 
     name R5-12-47-2_xfmr_29; 
     phases AS; 
     from R5-12-47-2_node_205; 
     to R5-12-47-2_tn_29; 
     configuration transformer_configuration:1016; 
} 

object transformer:1065 { 
     name R5-12-47-2_xfmr_30; 
     phases BS; 
     from R5-12-47-2_node_205; 
     to R5-12-47-2_tn_30; 
     configuration transformer_configuration:1022; 
} 

object transformer:1066 { 
     name R5-12-47-2_xfmr_31; 
     phases CS; 
     from R5-12-47-2_node_205; 
     to R5-12-47-2_tn_31; 
     configuration transformer_configuration:1033; 
} 

object transformer:1067 { 
     name R5-12-47-2_xfmr_32; 
     phases AS; 
     from R5-12-47-2_node_144; 
     to R5-12-47-2_tn_32; 
     configuration transformer_configuration:1013; 
} 

object transformer:1068 { 
     name R5-12-47-2_xfmr_33; 
     phases AS; 
     from R5-12-47-2_node_134; 
     to R5-12-47-2_tn_33; 
     configuration transformer_configuration:1016; 
} 

object transformer:1069 { 
     name R5-12-47-2_xfmr_34; 
     phases BS; 
     from R5-12-47-2_node_134; 
     to R5-12-47-2_tn_34; 
     configuration transformer_configuration:1023; 
} 

object transformer:1070 { 
     name R5-12-47-2_xfmr_35; 
     phases CS; 
     from R5-12-47-2_node_134; 
     to R5-12-47-2_tn_35; 
     configuration transformer_configuration:1031; 
} 

object transformer:1071 { 
     name R5-12-47-2_xfmr_36; 
     phases BS; 
     from R5-12-47-2_node_105; 
     to R5-12-47-2_tn_36; 
     configuration transformer_configuration:1020; 
} 

object transformer:1072 { 
     name R5-12-47-2_xfmr_37; 
     phases BS; 
     from R5-12-47-2_node_80; 
     to R5-12-47-2_tn_37; 
     configuration transformer_configuration:1023; 
} 

object transformer:1073 { 
     name R5-12-47-2_xfmr_38; 
     phases BS; 
     from R5-12-47-2_node_70; 
     to R5-12-47-2_tn_38; 
     configuration transformer_configuration:1024; 
} 

object transformer:1074 { 
     name R5-12-47-2_xfmr_39; 
     phases AS; 
     from R5-12-47-2_node_148; 
     to R5-12-47-2_tn_39; 
     configuration transformer_configuration:1015; 
} 

object transformer:1075 { 
     name R5-12-47-2_xfmr_40; 
     phases BS; 
     from R5-12-47-2_node_148; 
     to R5-12-47-2_tn_40; 
     configuration transformer_configuration:1021; 
} 

object transformer:1076 { 
     name R5-12-47-2_xfmr_41; 
     phases CS; 
     from R5-12-47-2_node_148; 
     to R5-12-47-2_tn_41; 
     configuration transformer_configuration:1031; 
} 

object transformer:1077 { 
     name R5-12-47-2_xfmr_42; 
     phases BS; 
     from R5-12-47-2_node_72; 
     to R5-12-47-2_tn_42; 
     configuration transformer_configuration:1023; 
} 

object transformer:1078 { 
     name R5-12-47-2_xfmr_43; 
     phases AS; 
     from R5-12-47-2_node_156; 
     to R5-12-47-2_tn_43; 
     configuration transformer_configuration:1017; 
} 

object transformer:1079 { 
     name R5-12-47-2_xfmr_44; 
     phases BS; 
     from R5-12-47-2_node_156; 
     to R5-12-47-2_tn_44; 
     configuration transformer_configuration:1025; 
} 

object transformer:1080 { 
     name R5-12-47-2_xfmr_45; 
     phases CS; 
     from R5-12-47-2_node_156; 
     to R5-12-47-2_tn_45; 
     configuration transformer_configuration:1031; 
} 

object transformer:1081 { 
     name R5-12-47-2_xfmr_46; 
     phases BS; 
     from R5-12-47-2_node_145; 
     to R5-12-47-2_tn_46; 
     configuration transformer_configuration:1023; 
} 

object transformer:1082 { 
     name R5-12-47-2_xfmr_47; 
     phases AS; 
     from R5-12-47-2_node_106; 
     to R5-12-47-2_tn_47; 
     configuration transformer_configuration:1013; 
} 

object transformer:1083 { 
     name R5-12-47-2_xfmr_48; 
     phases CS; 
     from R5-12-47-2_node_106; 
     to R5-12-47-2_tn_48; 
     configuration transformer_configuration:1031; 
} 

object transformer:1084 { 
     name R5-12-47-2_xfmr_49; 
     phases BS; 
     from R5-12-47-2_node_158; 
     to R5-12-47-2_tn_49; 
     configuration transformer_configuration:1024; 
} 

object transformer:1085 { 
     name R5-12-47-2_xfmr_50; 
     phases AS; 
     from R5-12-47-2_node_149; 
     to R5-12-47-2_tn_50; 
     configuration transformer_configuration:1016; 
} 

object transformer:1086 { 
     name R5-12-47-2_xfmr_51; 
     phases BS; 
     from R5-12-47-2_node_149; 
     to R5-12-47-2_tn_51; 
     configuration transformer_configuration:1021; 
} 

object transformer:1087 { 
     name R5-12-47-2_xfmr_52; 
     phases CS; 
     from R5-12-47-2_node_149; 
     to R5-12-47-2_tn_52; 
     configuration transformer_configuration:1029; 
} 

object transformer:1088 { 
     name R5-12-47-2_xfmr_53; 
     phases CS; 
     from R5-12-47-2_node_88; 
     to R5-12-47-2_tn_53; 
     configuration transformer_configuration:1028; 
} 

object transformer:1089 { 
     name R5-12-47-2_xfmr_54; 
     phases AS; 
     from R5-12-47-2_node_83; 
     to R5-12-47-2_tn_54; 
     configuration transformer_configuration:1016; 
} 

object transformer:1090 { 
     name R5-12-47-2_xfmr_55; 
     phases BS; 
     from R5-12-47-2_node_83; 
     to R5-12-47-2_tn_55; 
     configuration transformer_configuration:1023; 
} 

object transformer:1091 { 
     name R5-12-47-2_xfmr_56; 
     phases CS; 
     from R5-12-47-2_node_83; 
     to R5-12-47-2_tn_56; 
     configuration transformer_configuration:1031; 
} 

object transformer:1092 { 
     name R5-12-47-2_xfmr_57; 
     phases AS; 
     from R5-12-47-2_node_84; 
     to R5-12-47-2_tn_57; 
     configuration transformer_configuration:1015; 
} 

object transformer:1093 { 
     name R5-12-47-2_xfmr_58; 
     phases BS; 
     from R5-12-47-2_node_84; 
     to R5-12-47-2_tn_58; 
     configuration transformer_configuration:1021; 
} 

object transformer:1094 { 
     name R5-12-47-2_xfmr_59; 
     phases CS; 
     from R5-12-47-2_node_84; 
     to R5-12-47-2_tn_59; 
     configuration transformer_configuration:1031; 
} 

object transformer:1095 { 
     name R5-12-47-2_xfmr_60; 
     phases AS; 
     from R5-12-47-2_node_82; 
     to R5-12-47-2_tn_60; 
     configuration transformer_configuration:1018; 
} 

object transformer:1096 { 
     name R5-12-47-2_xfmr_61; 
     phases BS; 
     from R5-12-47-2_node_82; 
     to R5-12-47-2_tn_61; 
     configuration transformer_configuration:1026; 
} 

object transformer:1097 { 
     name R5-12-47-2_xfmr_62; 
     phases CS; 
     from R5-12-47-2_node_82; 
     to R5-12-47-2_tn_62; 
     configuration transformer_configuration:1031; 
} 

object transformer:1098 { 
     name R5-12-47-2_xfmr_63; 
     phases AS; 
     from R5-12-47-2_node_157; 
     to R5-12-47-2_tn_63; 
     configuration transformer_configuration:1016; 
} 

object transformer:1099 { 
     name R5-12-47-2_xfmr_64; 
     phases BS; 
     from R5-12-47-2_node_157; 
     to R5-12-47-2_tn_64; 
     configuration transformer_configuration:1021; 
} 

object transformer:1100 { 
     name R5-12-47-2_xfmr_65; 
     phases CS; 
     from R5-12-47-2_node_157; 
     to R5-12-47-2_tn_65; 
     configuration transformer_configuration:1030; 
} 

object transformer:1101 { 
     name R5-12-47-2_xfmr_66; 
     phases AS; 
     from R5-12-47-2_node_100; 
     to R5-12-47-2_tn_66; 
     configuration transformer_configuration:1015; 
} 

object transformer:1102 { 
     name R5-12-47-2_xfmr_67; 
     phases CS; 
     from R5-12-47-2_node_100; 
     to R5-12-47-2_tn_67; 
     configuration transformer_configuration:1029; 
} 

object transformer:1103 { 
     name R5-12-47-2_xfmr_68; 
     phases AS; 
     from R5-12-47-2_node_127; 
     to R5-12-47-2_tn_68; 
     configuration transformer_configuration:1016; 
} 

object transformer:1104 { 
     name R5-12-47-2_xfmr_69; 
     phases BS; 
     from R5-12-47-2_node_127; 
     to R5-12-47-2_tn_69; 
     configuration transformer_configuration:1023; 
} 

object transformer:1105 { 
     name R5-12-47-2_xfmr_70; 
     phases CS; 
     from R5-12-47-2_node_127; 
     to R5-12-47-2_tn_70; 
     configuration transformer_configuration:1031; 
} 

object transformer:1106 { 
     name R5-12-47-2_xfmr_71; 
     phases AS; 
     from R5-12-47-2_node_159; 
     to R5-12-47-2_tn_71; 
     configuration transformer_configuration:1013; 
} 

object transformer:1107 { 
     name R5-12-47-2_xfmr_72; 
     phases BS; 
     from R5-12-47-2_node_159; 
     to R5-12-47-2_tn_72; 
     configuration transformer_configuration:1021; 
} 

object transformer:1108 { 
     name R5-12-47-2_xfmr_73; 
     phases CS; 
     from R5-12-47-2_node_159; 
     to R5-12-47-2_tn_73; 
     configuration transformer_configuration:1031; 
} 

object transformer:1109 { 
     name R5-12-47-2_xfmr_74; 
     phases AS; 
     from R5-12-47-2_node_94; 
     to R5-12-47-2_tn_74; 
     configuration transformer_configuration:1015; 
} 

object transformer:1110 { 
     name R5-12-47-2_xfmr_75; 
     phases BS; 
     from R5-12-47-2_node_85; 
     to R5-12-47-2_tn_75; 
     configuration transformer_configuration:1023; 
} 

object transformer:1111 { 
     name R5-12-47-2_xfmr_76; 
     phases AS; 
     from R5-12-47-2_node_160; 
     to R5-12-47-2_tn_76; 
     configuration transformer_configuration:1013; 
} 

object transformer:1112 { 
     name R5-12-47-2_xfmr_77; 
     phases BS; 
     from R5-12-47-2_node_160; 
     to R5-12-47-2_tn_77; 
     configuration transformer_configuration:1021; 
} 

object transformer:1113 { 
     name R5-12-47-2_xfmr_78; 
     phases CS; 
     from R5-12-47-2_node_160; 
     to R5-12-47-2_tn_78; 
     configuration transformer_configuration:1031; 
} 

object transformer:1114 { 
     name R5-12-47-2_xfmr_79; 
     phases CS; 
     from R5-12-47-2_node_78; 
     to R5-12-47-2_tn_79; 
     configuration transformer_configuration:1028; 
} 

object transformer:1115 { 
     name R5-12-47-2_xfmr_80; 
     phases BS; 
     from R5-12-47-2_node_79; 
     to R5-12-47-2_tn_80; 
     configuration transformer_configuration:1020; 
} 

object transformer:1116 { 
     name R5-12-47-2_xfmr_81; 
     phases BS; 
     from R5-12-47-2_node_96; 
     to R5-12-47-2_tn_81; 
     configuration transformer_configuration:1024; 
} 

object transformer:1117 { 
     name R5-12-47-2_xfmr_82; 
     phases AS; 
     from R5-12-47-2_node_146; 
     to R5-12-47-2_tn_82; 
     configuration transformer_configuration:1016; 
} 

object transformer:1118 { 
     name R5-12-47-2_xfmr_83; 
     phases BS; 
     from R5-12-47-2_node_146; 
     to R5-12-47-2_tn_83; 
     configuration transformer_configuration:1022; 
} 

object transformer:1119 { 
     name R5-12-47-2_xfmr_84; 
     phases CS; 
     from R5-12-47-2_node_146; 
     to R5-12-47-2_tn_84; 
     configuration transformer_configuration:1033; 
} 

object transformer:1120 { 
     name R5-12-47-2_xfmr_85; 
     phases BS; 
     from R5-12-47-2_node_120; 
     to R5-12-47-2_tn_85; 
     configuration transformer_configuration:1023; 
} 

object transformer:1121 { 
     name R5-12-47-2_xfmr_86; 
     phases AS; 
     from R5-12-47-2_node_153; 
     to R5-12-47-2_tn_86; 
     configuration transformer_configuration:1016; 
} 

object transformer:1122 { 
     name R5-12-47-2_xfmr_87; 
     phases BS; 
     from R5-12-47-2_node_153; 
     to R5-12-47-2_tn_87; 
     configuration transformer_configuration:1024; 
} 

object transformer:1123 { 
     name R5-12-47-2_xfmr_88; 
     phases CS; 
     from R5-12-47-2_node_153; 
     to R5-12-47-2_tn_88; 
     configuration transformer_configuration:1031; 
} 

object transformer:1124 { 
     name R5-12-47-2_xfmr_89; 
     phases AS; 
     from R5-12-47-2_node_118; 
     to R5-12-47-2_tn_89; 
     configuration transformer_configuration:1014; 
} 

object transformer:1125 { 
     name R5-12-47-2_xfmr_90; 
     phases BS; 
     from R5-12-47-2_node_118; 
     to R5-12-47-2_tn_90; 
     configuration transformer_configuration:1021; 
} 

object transformer:1126 { 
     name R5-12-47-2_xfmr_91; 
     phases CS; 
     from R5-12-47-2_node_118; 
     to R5-12-47-2_tn_91; 
     configuration transformer_configuration:1032; 
} 

object transformer:1127 { 
     name R5-12-47-2_xfmr_92; 
     phases AS; 
     from R5-12-47-2_node_90; 
     to R5-12-47-2_tn_92; 
     configuration transformer_configuration:1015; 
} 

object transformer:1128 { 
     name R5-12-47-2_xfmr_93; 
     phases CS; 
     from R5-12-47-2_node_90; 
     to R5-12-47-2_tn_93; 
     configuration transformer_configuration:1029; 
} 

object transformer:1129 { 
     name R5-12-47-2_xfmr_94; 
     phases AS; 
     from R5-12-47-2_node_141; 
     to R5-12-47-2_tn_94; 
     configuration transformer_configuration:1016; 
} 

object transformer:1130 { 
     name R5-12-47-2_xfmr_95; 
     phases BS; 
     from R5-12-47-2_node_141; 
     to R5-12-47-2_tn_95; 
     configuration transformer_configuration:1020; 
} 

object transformer:1131 { 
     name R5-12-47-2_xfmr_96; 
     phases CS; 
     from R5-12-47-2_node_141; 
     to R5-12-47-2_tn_96; 
     configuration transformer_configuration:1031; 
} 

object transformer:1132 { 
     name R5-12-47-2_xfmr_97; 
     phases CS; 
     from R5-12-47-2_node_110; 
     to R5-12-47-2_tn_97; 
     configuration transformer_configuration:1028; 
} 

object transformer:1133 { 
     name R5-12-47-2_xfmr_98; 
     phases CS; 
     from R5-12-47-2_node_75; 
     to R5-12-47-2_tn_98; 
     configuration transformer_configuration:1029; 
} 

object transformer:1134 { 
     name R5-12-47-2_xfmr_99; 
     phases CS; 
     from R5-12-47-2_node_152; 
     to R5-12-47-2_tn_99; 
     configuration transformer_configuration:1028; 
} 

object transformer:1135 { 
     name R5-12-47-2_xfmr_100; 
     phases BS; 
     from R5-12-47-2_node_87; 
     to R5-12-47-2_tn_100; 
     configuration transformer_configuration:1023; 
} 

object transformer:1136 { 
     name R5-12-47-2_xfmr_101; 
     phases BS; 
     from R5-12-47-2_node_117; 
     to R5-12-47-2_tn_101; 
     configuration transformer_configuration:1024; 
} 

object transformer:1137 { 
     name R5-12-47-2_xfmr_102; 
     phases CS; 
     from R5-12-47-2_node_109; 
     to R5-12-47-2_tn_102; 
     configuration transformer_configuration:1028; 
} 

object transformer:1138 { 
     name R5-12-47-2_xfmr_103; 
     phases AS; 
     from R5-12-47-2_node_161; 
     to R5-12-47-2_tn_103; 
     configuration transformer_configuration:1016; 
} 

object transformer:1139 { 
     name R5-12-47-2_xfmr_104; 
     phases BS; 
     from R5-12-47-2_node_161; 
     to R5-12-47-2_tn_104; 
     configuration transformer_configuration:1021; 
} 

object transformer:1140 { 
     name R5-12-47-2_xfmr_105; 
     phases CS; 
     from R5-12-47-2_node_161; 
     to R5-12-47-2_tn_105; 
     configuration transformer_configuration:1028; 
} 

object transformer:1141 { 
     name R5-12-47-2_xfmr_106; 
     phases AS; 
     from R5-12-47-2_node_140; 
     to R5-12-47-2_tn_106; 
     configuration transformer_configuration:1016; 
} 

object transformer:1142 { 
     name R5-12-47-2_xfmr_107; 
     phases BS; 
     from R5-12-47-2_node_140; 
     to R5-12-47-2_tn_107; 
     configuration transformer_configuration:1021; 
} 

object transformer:1143 { 
     name R5-12-47-2_xfmr_108; 
     phases CS; 
     from R5-12-47-2_node_140; 
     to R5-12-47-2_tn_108; 
     configuration transformer_configuration:1028; 
} 

object transformer:1144 { 
     name R5-12-47-2_xfmr_109; 
     phases AS; 
     from R5-12-47-2_node_128; 
     to R5-12-47-2_tn_109; 
     configuration transformer_configuration:1019; 
} 

object transformer:1145 { 
     name R5-12-47-2_xfmr_110; 
     phases CS; 
     from R5-12-47-2_node_128; 
     to R5-12-47-2_tn_110; 
     configuration transformer_configuration:1034; 
} 

object transformer:1146 { 
     name R5-12-47-2_xfmr_111; 
     phases AS; 
     from R5-12-47-2_node_74; 
     to R5-12-47-2_tn_111; 
     configuration transformer_configuration:1016; 
} 

object transformer:1147 { 
     name R5-12-47-2_xfmr_112; 
     phases CS; 
     from R5-12-47-2_node_74; 
     to R5-12-47-2_tn_112; 
     configuration transformer_configuration:1030; 
} 

object transformer:1148 { 
     name R5-12-47-2_xfmr_113; 
     phases AS; 
     from R5-12-47-2_node_150; 
     to R5-12-47-2_tn_113; 
     configuration transformer_configuration:1016; 
} 

object transformer:1149 { 
     name R5-12-47-2_xfmr_114; 
     phases BS; 
     from R5-12-47-2_node_150; 
     to R5-12-47-2_tn_114; 
     configuration transformer_configuration:1021; 
} 

object transformer:1150 { 
     name R5-12-47-2_xfmr_115; 
     phases CS; 
     from R5-12-47-2_node_150; 
     to R5-12-47-2_tn_115; 
     configuration transformer_configuration:1028; 
} 

object transformer:1151 { 
     name R5-12-47-2_xfmr_116; 
     phases AS; 
     from R5-12-47-2_node_69; 
     to R5-12-47-2_tn_116; 
     configuration transformer_configuration:1013; 
} 

object transformer:1152 { 
     name R5-12-47-2_xfmr_117; 
     phases AS; 
     from R5-12-47-2_node_5; 
     to R5-12-47-2_tn_117; 
     configuration transformer_configuration:1019; 
} 

object transformer:1153 { 
     name R5-12-47-2_xfmr_118; 
     phases BS; 
     from R5-12-47-2_node_5; 
     to R5-12-47-2_tn_118; 
     configuration transformer_configuration:1021; 
} 

object transformer:1154 { 
     name R5-12-47-2_xfmr_119; 
     phases CS; 
     from R5-12-47-2_node_5; 
     to R5-12-47-2_tn_119; 
     configuration transformer_configuration:1034; 
} 

object transformer:1155 { 
     name R5-12-47-2_xfmr_120; 
     phases AS; 
     from R5-12-47-2_node_97; 
     to R5-12-47-2_tn_120; 
     configuration transformer_configuration:1016; 
} 

object transformer:1156 { 
     name R5-12-47-2_xfmr_121; 
     phases BS; 
     from R5-12-47-2_node_97; 
     to R5-12-47-2_tn_121; 
     configuration transformer_configuration:1021; 
} 

object transformer:1157 { 
     name R5-12-47-2_xfmr_122; 
     phases CS; 
     from R5-12-47-2_node_97; 
     to R5-12-47-2_tn_122; 
     configuration transformer_configuration:1029; 
} 

object transformer:1158 { 
     name R5-12-47-2_xfmr_123; 
     phases AS; 
     from R5-12-47-2_node_125; 
     to R5-12-47-2_tn_123; 
     configuration transformer_configuration:1016; 
} 

object transformer:1159 { 
     name R5-12-47-2_xfmr_124; 
     phases BS; 
     from R5-12-47-2_node_125; 
     to R5-12-47-2_tn_124; 
     configuration transformer_configuration:1027; 
} 

object transformer:1160 { 
     name R5-12-47-2_xfmr_125; 
     phases CS; 
     from R5-12-47-2_node_125; 
     to R5-12-47-2_tn_125; 
     configuration transformer_configuration:1031; 
} 

object transformer:1161 { 
     name R5-12-47-2_xfmr_126; 
     phases CS; 
     from R5-12-47-2_node_95; 
     to R5-12-47-2_tn_126; 
     configuration transformer_configuration:1028; 
} 

object transformer:1162 { 
     name R5-12-47-2_xfmr_127; 
     phases AS; 
     from R5-12-47-2_node_3; 
     to R5-12-47-2_tn_127; 
     configuration transformer_configuration:1016; 
} 

object transformer:1163 { 
     name R5-12-47-2_xfmr_128; 
     phases BS; 
     from R5-12-47-2_node_3; 
     to R5-12-47-2_tn_128; 
     configuration transformer_configuration:1021; 
} 

object transformer:1164 { 
     name R5-12-47-2_xfmr_129; 
     phases CS; 
     from R5-12-47-2_node_3; 
     to R5-12-47-2_tn_129; 
     configuration transformer_configuration:1029; 
} 

object transformer:1165 { 
     name R5-12-47-2_xfmr_130; 
     phases AS; 
     from R5-12-47-2_node_151; 
     to R5-12-47-2_tn_130; 
     configuration transformer_configuration:1016; 
} 

object transformer:1166 { 
     name R5-12-47-2_xfmr_131; 
     phases BS; 
     from R5-12-47-2_node_151; 
     to R5-12-47-2_tn_131; 
     configuration transformer_configuration:1024; 
} 

object transformer:1167 { 
     name R5-12-47-2_xfmr_132; 
     phases CS; 
     from R5-12-47-2_node_151; 
     to R5-12-47-2_tn_132; 
     configuration transformer_configuration:1031; 
} 

object transformer:1168 { 
     name R5-12-47-2_xfmr_133; 
     phases AS; 
     from R5-12-47-2_node_89; 
     to R5-12-47-2_tn_133; 
     configuration transformer_configuration:1012; 
} 

object transformer:1169 { 
     name R5-12-47-2_xfmr_134; 
     phases BS; 
     from R5-12-47-2_node_89; 
     to R5-12-47-2_tn_134; 
     configuration transformer_configuration:1021; 
} 

object transformer:1170 { 
     name R5-12-47-2_xfmr_135; 
     phases CS; 
     from R5-12-47-2_node_89; 
     to R5-12-47-2_tn_135; 
     configuration transformer_configuration:1031; 
} 

object transformer:1171 { 
     name R5-12-47-2_xfmr_136; 
     phases AS; 
     from R5-12-47-2_node_98; 
     to R5-12-47-2_tn_136; 
     configuration transformer_configuration:1016; 
} 

object transformer:1172 { 
     name R5-12-47-2_xfmr_137; 
     phases BS; 
     from R5-12-47-2_node_98; 
     to R5-12-47-2_tn_137; 
     configuration transformer_configuration:1021; 
} 

object transformer:1173 { 
     name R5-12-47-2_xfmr_138; 
     phases CS; 
     from R5-12-47-2_node_98; 
     to R5-12-47-2_tn_138; 
     configuration transformer_configuration:1035; 
} 

object transformer:1199 { 
     name R5-12-47-2_xfmr_139; 
     phases ABCN; 
     from R5-12-47-2_node_227; 
     to R5-12-47-2_meter_1; 
     configuration transformer_configuration:1174; 
} 

object transformer:1200 { 
     name R5-12-47-2_xfmr_140; 
     phases ABCN; 
     from R5-12-47-2_node_165; 
     to R5-12-47-2_meter_2; 
     configuration transformer_configuration:1175; 
} 

object transformer:1201 { 
     name R5-12-47-2_xfmr_141; 
     phases ABCN; 
     from R5-12-47-2_node_122; 
     to R5-12-47-2_meter_3; 
     configuration transformer_configuration:1175; 
} 

object transformer:1202 { 
     name R5-12-47-2_xfmr_142; 
     phases ABCN; 
     from R5-12-47-2_node_101; 
     to R5-12-47-2_meter_4; 
     configuration transformer_configuration:1175; 
} 

object transformer:1203 { 
     name R5-12-47-2_xfmr_143; 
     phases ABCN; 
     from R5-12-47-2_node_164; 
     to R5-12-47-2_meter_5; 
     configuration transformer_configuration:1174; 
} 

object transformer:1204 { 
     name R5-12-47-2_xfmr_144; 
     phases ABCN; 
     from R5-12-47-2_node_167; 
     to R5-12-47-2_meter_6; 
     configuration transformer_configuration:1176; 
} 

object transformer:1205 { 
     name R5-12-47-2_xfmr_145; 
     phases ABCN; 
     from R5-12-47-2_node_66; 
     to R5-12-47-2_meter_7; 
     configuration transformer_configuration:1176; 
} 

object transformer:1206 { 
     name R5-12-47-2_xfmr_146; 
     phases ABCN; 
     from R5-12-47-2_node_114; 
     to R5-12-47-2_meter_8; 
     configuration transformer_configuration:1177; 
} 

object transformer:1207 { 
     name R5-12-47-2_xfmr_147; 
     phases ABCN; 
     from R5-12-47-2_node_138; 
     to R5-12-47-2_meter_9; 
     configuration transformer_configuration:1175; 
} 

object transformer:1208 { 
     name R5-12-47-2_xfmr_148; 
     phases ABCN; 
     from R5-12-47-2_node_163; 
     to R5-12-47-2_meter_10; 
     configuration transformer_configuration:1175; 
} 

object transformer:1209 { 
     name R5-12-47-2_xfmr_149; 
     phases ABCN; 
     from R5-12-47-2_node_102; 
     to R5-12-47-2_meter_11; 
     configuration transformer_configuration:1175; 
} 

object transformer:1210 { 
     name R5-12-47-2_xfmr_150; 
     phases ABCN; 
     from R5-12-47-2_node_166; 
     to R5-12-47-2_meter_12; 
     configuration transformer_configuration:1178; 
} 

object transformer:1211 { 
     name R5-12-47-2_xfmr_151; 
     phases ABCN; 
     from R5-12-47-2_node_111; 
     to R5-12-47-2_meter_13; 
     configuration transformer_configuration:1174; 
} 

object transformer:1212 { 
     name R5-12-47-2_xfmr_152; 
     phases AN; 
     from R5-12-47-2_node_71; 
     to R5-12-47-2_meter_14; 
     configuration transformer_configuration:1179; 
} 

object transformer:1213 { 
     name R5-12-47-2_xfmr_153; 
     phases ABCN; 
     from R5-12-47-2_node_67; 
     to R5-12-47-2_meter_15; 
     configuration transformer_configuration:1180; 
} 

object transformer:1214 { 
     name R5-12-47-2_xfmr_154; 
     phases ABCN; 
     from R5-12-47-2_node_115; 
     to R5-12-47-2_meter_16; 
     configuration transformer_configuration:1180; 
} 

object transformer:1215 { 
     name R5-12-47-2_xfmr_155; 
     phases ABCN; 
     from R5-12-47-2_node_112; 
     to R5-12-47-2_meter_17; 
     configuration transformer_configuration:1175; 
} 

object transformer:1216 { 
     name R5-12-47-2_xfmr_156; 
     phases ABCN; 
     from R5-12-47-2_node_121; 
     to R5-12-47-2_meter_18; 
     configuration transformer_configuration:1181; 
} 

object transformer:1217 { 
     name R5-12-47-2_xfmr_157; 
     phases AN; 
     from R5-12-47-2_node_113; 
     to R5-12-47-2_meter_19; 
     configuration transformer_configuration:1182; 
} 

object transformer:1218 { 
     name R5-12-47-2_xfmr_158; 
     phases AN; 
     from R5-12-47-2_node_137; 
     to R5-12-47-2_meter_20; 
     configuration transformer_configuration:1179; 
} 

object transformer:1219 { 
     name R5-12-47-2_xfmr_159; 
     phases ABCN; 
     from R5-12-47-2_node_168; 
     to R5-12-47-2_meter_21; 
     configuration transformer_configuration:1181; 
} 

object transformer:1220 { 
     name R5-12-47-2_xfmr_160; 
     phases ABN; 
     from R5-12-47-2_node_104; 
     to R5-12-47-2_meter_22; 
     configuration transformer_configuration:1183; 
} 

object transformer:1221 { 
     name R5-12-47-2_xfmr_161; 
     phases ABCN; 
     from R5-12-47-2_node_155; 
     to R5-12-47-2_meter_23; 
     configuration transformer_configuration:1184; 
} 

object transformer:1222 { 
     name R5-12-47-2_xfmr_162; 
     phases AN; 
     from R5-12-47-2_node_169; 
     to R5-12-47-2_meter_24; 
     configuration transformer_configuration:1185; 
} 

object transformer:1223 { 
     name R5-12-47-2_xfmr_163; 
     phases ABCN; 
     from R5-12-47-2_node_39; 
     to R5-12-47-2_meter_25; 
     configuration transformer_configuration:1186; 
} 

object transformer:1224 { 
     name R5-12-47-2_xfmr_164; 
     phases ABCN; 
     from R5-12-47-2_node_142; 
     to R5-12-47-2_meter_26; 
     configuration transformer_configuration:1181; 
} 

object transformer:1225 { 
     name R5-12-47-2_xfmr_165; 
     phases ACN; 
     from R5-12-47-2_node_130; 
     to R5-12-47-2_meter_27; 
     configuration transformer_configuration:1187; 
} 

object transformer:1226 { 
     name R5-12-47-2_xfmr_166; 
     phases ABCN; 
     from R5-12-47-2_node_92; 
     to R5-12-47-2_meter_28; 
     configuration transformer_configuration:1188; 
} 

object transformer:1227 { 
     name R5-12-47-2_xfmr_167; 
     phases ABCN; 
     from R5-12-47-2_node_131; 
     to R5-12-47-2_meter_29; 
     configuration transformer_configuration:1181; 
} 

object transformer:1228 { 
     name R5-12-47-2_xfmr_168; 
     phases ABCN; 
     from R5-12-47-2_node_126; 
     to R5-12-47-2_meter_30; 
     configuration transformer_configuration:1174; 
} 

object transformer:1229 { 
     name R5-12-47-2_xfmr_169; 
     phases ABCN; 
     from R5-12-47-2_node_107; 
     to R5-12-47-2_meter_31; 
     configuration transformer_configuration:1189; 
} 

object transformer:1230 { 
     name R5-12-47-2_xfmr_170; 
     phases ABN; 
     from R5-12-47-2_node_119; 
     to R5-12-47-2_meter_32; 
     configuration transformer_configuration:1190; 
} 

object transformer:1231 { 
     name R5-12-47-2_xfmr_171; 
     phases ABCN; 
     from R5-12-47-2_node_108; 
     to R5-12-47-2_meter_33; 
     configuration transformer_configuration:1191; 
} 

object transformer:1232 { 
     name R5-12-47-2_xfmr_172; 
     phases ABCN; 
     from R5-12-47-2_node_43; 
     to R5-12-47-2_meter_34; 
     configuration transformer_configuration:1181; 
} 

object transformer:1233 { 
     name R5-12-47-2_xfmr_173; 
     phases ABCN; 
     from R5-12-47-2_node_68; 
     to R5-12-47-2_meter_35; 
     configuration transformer_configuration:1189; 
} 

object transformer:1234 { 
     name R5-12-47-2_xfmr_174; 
     phases ABCN; 
     from R5-12-47-2_node_76; 
     to R5-12-47-2_meter_36; 
     configuration transformer_configuration:1192; 
} 

object transformer:1235 { 
     name R5-12-47-2_xfmr_175; 
     phases BN; 
     from R5-12-47-2_node_133; 
     to R5-12-47-2_meter_37; 
     configuration transformer_configuration:1193; 
} 

object transformer:1236 { 
     name R5-12-47-2_xfmr_176; 
     phases ABCN; 
     from R5-12-47-2_node_143; 
     to R5-12-47-2_meter_38; 
     configuration transformer_configuration:1175; 
} 

object transformer:1237 { 
     name R5-12-47-2_xfmr_177; 
     phases ABCN; 
     from R5-12-47-2_node_91; 
     to R5-12-47-2_meter_39; 
     configuration transformer_configuration:1194; 
} 

object transformer:1238 { 
     name R5-12-47-2_xfmr_178; 
     phases ABCN; 
     from R5-12-47-2_node_14; 
     to R5-12-47-2_meter_40; 
     configuration transformer_configuration:1195; 
} 

object transformer:1239 { 
     name R5-12-47-2_xfmr_179; 
     phases ABN; 
     from R5-12-47-2_node_103; 
     to R5-12-47-2_meter_41; 
     configuration transformer_configuration:1183; 
} 

object transformer:1240 { 
     name R5-12-47-2_xfmr_180; 
     phases ABN; 
     from R5-12-47-2_node_116; 
     to R5-12-47-2_meter_42; 
     configuration transformer_configuration:1196; 
} 

object transformer:1241 { 
     name R5-12-47-2_xfmr_181; 
     phases ABCN; 
     from R5-12-47-2_node_77; 
     to R5-12-47-2_meter_43; 
     configuration transformer_configuration:1197; 
} 

object transformer:1242 { 
     name R5-12-47-2_xfmr_182; 
     phases ABN; 
     from R5-12-47-2_node_147; 
     to R5-12-47-2_meter_44; 
     configuration transformer_configuration:1198; 
} 

object transformer:1243 { 
     name R5-12-47-2_xfmr_183; 
     phases ABN; 
     from R5-12-47-2_node_154; 
     to R5-12-47-2_meter_45; 
     configuration transformer_configuration:1183; 
} 

object transformer:1244 { 
     name R5-12-47-2_xfmr_184; 
     phases ABCN; 
     from R5-12-47-2_node_132; 
     to R5-12-47-2_meter_46; 
     configuration transformer_configuration:1175; 
} 

object transformer_configuration:1012 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerA_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+447.035j;
} 

object transformer_configuration:1013 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+428.953j;
} 

object transformer_configuration:1014 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerA_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+362.334j;
} 

object transformer_configuration:1015 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+309.986j;
} 

object transformer_configuration:1016 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerA_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+286.030j;
} 

object transformer_configuration:1017 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 62.5; 
     powerA_rating 62.5; 
     resistance 0.00240; 
     reactance 0.00160; 
      shunt_impedance 417.835+428.550j;
} 

object transformer_configuration:1018 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+325.763j;
} 

object transformer_configuration:1019 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerA_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+303.100j;
} 

object transformer_configuration:1020 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerB_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+436.247j;
} 

object transformer_configuration:1021 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerB_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+245.077j;
} 

object transformer_configuration:1022 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerB_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+440.692j;
} 

object transformer_configuration:1023 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+324.334j;
} 

object transformer_configuration:1024 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+363.447j;
} 

object transformer_configuration:1025 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 62.5; 
     powerB_rating 62.5; 
     resistance 0.00240; 
     reactance 0.00160; 
      shunt_impedance 417.835+375.823j;
} 

object transformer_configuration:1026 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+283.483j;
} 

object transformer_configuration:1027 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerB_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+431.163j;
} 

object transformer_configuration:1028 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+476.474j;
} 

object transformer_configuration:1029 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+311.787j;
} 

object transformer_configuration:1030 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+494.222j;
} 

object transformer_configuration:1031 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerC_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+356.366j;
} 

object transformer_configuration:1032 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 30.0; 
     powerC_rating 30.0; 
     resistance 0.00500; 
     reactance 0.00333; 
      shunt_impedance 350.040+331.129j;
} 

object transformer_configuration:1033 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+520.152j;
} 

object transformer_configuration:1034 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+395.664j;
} 

object transformer_configuration:1035 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7200 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+320.520j;
} 

object transformer_configuration:1174 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 300.0; 
     powerA_rating 100.0; 
     powerB_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00033; 
     reactance 0.00167; 
      shunt_impedance 913.260+881.010j;
} 

object transformer_configuration:1175 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerA_rating 50.0; 
     powerB_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+702.010j;
} 

object transformer_configuration:1176 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 525.0; 
     powerA_rating 175.0; 
     powerB_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00019; 
     reactance 0.00095; 
      shunt_impedance 1382.610+1480.921j;
} 

object transformer_configuration:1177 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 1500.0; 
     powerA_rating 500.0; 
     powerB_rating 500.0; 
     powerC_rating 500.0; 
     resistance 0.00007; 
     reactance 0.00033; 
      shunt_impedance 3416.460+3200.279j;
} 

object transformer_configuration:1178 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 1012.5; 
     powerA_rating 337.5; 
     powerB_rating 337.5; 
     powerC_rating 337.5; 
     resistance 0.00010; 
     reactance 0.00049; 
      shunt_impedance 2399.535+2493.771j;
} 

object transformer_configuration:1179 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+309.794j;
} 

object transformer_configuration:1180 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 3000.0; 
     powerA_rating 1000.0; 
     powerB_rating 1000.0; 
     powerC_rating 1000.0; 
     resistance 0.00003; 
     reactance 0.00017; 
      shunt_impedance 6545.460+6642.952j;
} 

object transformer_configuration:1181 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 25.0; 
     powerB_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+511.912j;
} 

object transformer_configuration:1182 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerA_rating 100.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+522.443j;
} 

object transformer_configuration:1183 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 0.0; 
     powerB_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+361.999j;
} 

object transformer_configuration:1184 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 0.0; 
     powerB_rating 25.0; 
     powerC_rating 0.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+351.428j;
} 

object transformer_configuration:1185 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+364.423j;
} 

object transformer_configuration:1186 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 37.5; 
     powerB_rating 0.0; 
     powerC_rating 37.5; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+533.549j;
} 

object transformer_configuration:1187 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+364.286j;
} 

object transformer_configuration:1188 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerA_rating 75.0; 
     powerB_rating 75.0; 
     powerC_rating 0.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+560.766j;
} 

object transformer_configuration:1189 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+365.809j;
} 

object transformer_configuration:1190 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 20.0; 
     powerA_rating 10.0; 
     powerB_rating 10.0; 
     resistance 0.00500; 
     reactance 0.02500; 
      shunt_impedance 329.180+302.176j;
} 

object transformer_configuration:1191 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+319.320j;
} 

object transformer_configuration:1192 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     powerB_rating 0.0; 
     powerC_rating 0.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+361.839j;
} 

object transformer_configuration:1193 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+441.032j;
} 

object transformer_configuration:1194 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 0.0; 
     powerB_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+402.756j;
} 

object transformer_configuration:1195 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 112.5; 
     powerA_rating 37.5; 
     powerB_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00089; 
     reactance 0.00444; 
      shunt_impedance 522.135+513.265j;
} 

object transformer_configuration:1196 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 0.0; 
     powerB_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+323.592j;
} 

object transformer_configuration:1197 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 25.0; 
     powerB_rating 0.0; 
     powerC_rating 25.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+387.285j;
} 

object transformer_configuration:1198 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 12470.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 37.5; 
     powerB_rating 37.5; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+460.312j;
} 

object triplex_line_conductor: { 
     name triplex_4/0 AA; 
     resistance 0.48; 
     geometric_mean_radius 0.0158; 
} 

object triplex_line_configuration:1 { 
     conductor_1 triplex_4/0 AA; 
     conductor_2 triplex_4/0 AA; 
     conductor_N triplex_4/0 AA; 
     insulation_thickness 0.08; 
     diameter 0.522; 
} 

object triplex_line:874 { 
     name R5-12-47-2_tl_1; 
     phases CS; 
     from R5-12-47-2_tn_1; 
     to R5-12-47-2_tm_1; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:875 { 
     name R5-12-47-2_tl_2; 
     phases CS; 
     from R5-12-47-2_tn_2; 
     to R5-12-47-2_tm_2; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:876 { 
     name R5-12-47-2_tl_3; 
     phases AS; 
     from R5-12-47-2_tn_3; 
     to R5-12-47-2_tm_3; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:877 { 
     name R5-12-47-2_tl_4; 
     phases BS; 
     from R5-12-47-2_tn_4; 
     to R5-12-47-2_tm_4; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:878 { 
     name R5-12-47-2_tl_5; 
     phases CS; 
     from R5-12-47-2_tn_5; 
     to R5-12-47-2_tm_5; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:879 { 
     name R5-12-47-2_tl_6; 
     phases AS; 
     from R5-12-47-2_tn_6; 
     to R5-12-47-2_tm_6; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:880 { 
     name R5-12-47-2_tl_7; 
     phases BS; 
     from R5-12-47-2_tn_7; 
     to R5-12-47-2_tm_7; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:881 { 
     name R5-12-47-2_tl_8; 
     phases CS; 
     from R5-12-47-2_tn_8; 
     to R5-12-47-2_tm_8; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:882 { 
     name R5-12-47-2_tl_9; 
     phases AS; 
     from R5-12-47-2_tn_9; 
     to R5-12-47-2_tm_9; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:883 { 
     name R5-12-47-2_tl_10; 
     phases BS; 
     from R5-12-47-2_tn_10; 
     to R5-12-47-2_tm_10; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:884 { 
     name R5-12-47-2_tl_11; 
     phases CS; 
     from R5-12-47-2_tn_11; 
     to R5-12-47-2_tm_11; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:885 { 
     name R5-12-47-2_tl_12; 
     phases AS; 
     from R5-12-47-2_tn_12; 
     to R5-12-47-2_tm_12; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:886 { 
     name R5-12-47-2_tl_13; 
     phases AS; 
     from R5-12-47-2_tn_13; 
     to R5-12-47-2_tm_13; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:887 { 
     name R5-12-47-2_tl_14; 
     phases BS; 
     from R5-12-47-2_tn_14; 
     to R5-12-47-2_tm_14; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:888 { 
     name R5-12-47-2_tl_15; 
     phases CS; 
     from R5-12-47-2_tn_15; 
     to R5-12-47-2_tm_15; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:889 { 
     name R5-12-47-2_tl_16; 
     phases AS; 
     from R5-12-47-2_tn_16; 
     to R5-12-47-2_tm_16; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:890 { 
     name R5-12-47-2_tl_17; 
     phases CS; 
     from R5-12-47-2_tn_17; 
     to R5-12-47-2_tm_17; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:891 { 
     name R5-12-47-2_tl_18; 
     phases AS; 
     from R5-12-47-2_tn_18; 
     to R5-12-47-2_tm_18; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:892 { 
     name R5-12-47-2_tl_19; 
     phases BS; 
     from R5-12-47-2_tn_19; 
     to R5-12-47-2_tm_19; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:893 { 
     name R5-12-47-2_tl_20; 
     phases CS; 
     from R5-12-47-2_tn_20; 
     to R5-12-47-2_tm_20; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:894 { 
     name R5-12-47-2_tl_21; 
     phases AS; 
     from R5-12-47-2_tn_21; 
     to R5-12-47-2_tm_21; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:895 { 
     name R5-12-47-2_tl_22; 
     phases BS; 
     from R5-12-47-2_tn_22; 
     to R5-12-47-2_tm_22; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:896 { 
     name R5-12-47-2_tl_23; 
     phases CS; 
     from R5-12-47-2_tn_23; 
     to R5-12-47-2_tm_23; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:897 { 
     name R5-12-47-2_tl_24; 
     phases AS; 
     from R5-12-47-2_tn_24; 
     to R5-12-47-2_tm_24; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:898 { 
     name R5-12-47-2_tl_25; 
     phases BS; 
     from R5-12-47-2_tn_25; 
     to R5-12-47-2_tm_25; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:899 { 
     name R5-12-47-2_tl_26; 
     phases CS; 
     from R5-12-47-2_tn_26; 
     to R5-12-47-2_tm_26; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:900 { 
     name R5-12-47-2_tl_27; 
     phases CS; 
     from R5-12-47-2_tn_27; 
     to R5-12-47-2_tm_27; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:901 { 
     name R5-12-47-2_tl_28; 
     phases CS; 
     from R5-12-47-2_tn_28; 
     to R5-12-47-2_tm_28; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:902 { 
     name R5-12-47-2_tl_29; 
     phases AS; 
     from R5-12-47-2_tn_29; 
     to R5-12-47-2_tm_29; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:903 { 
     name R5-12-47-2_tl_30; 
     phases BS; 
     from R5-12-47-2_tn_30; 
     to R5-12-47-2_tm_30; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:904 { 
     name R5-12-47-2_tl_31; 
     phases CS; 
     from R5-12-47-2_tn_31; 
     to R5-12-47-2_tm_31; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:905 { 
     name R5-12-47-2_tl_32; 
     phases AS; 
     from R5-12-47-2_tn_32; 
     to R5-12-47-2_tm_32; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:906 { 
     name R5-12-47-2_tl_33; 
     phases AS; 
     from R5-12-47-2_tn_33; 
     to R5-12-47-2_tm_33; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:907 { 
     name R5-12-47-2_tl_34; 
     phases BS; 
     from R5-12-47-2_tn_34; 
     to R5-12-47-2_tm_34; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:908 { 
     name R5-12-47-2_tl_35; 
     phases CS; 
     from R5-12-47-2_tn_35; 
     to R5-12-47-2_tm_35; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:909 { 
     name R5-12-47-2_tl_36; 
     phases BS; 
     from R5-12-47-2_tn_36; 
     to R5-12-47-2_tm_36; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:910 { 
     name R5-12-47-2_tl_37; 
     phases BS; 
     from R5-12-47-2_tn_37; 
     to R5-12-47-2_tm_37; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:911 { 
     name R5-12-47-2_tl_38; 
     phases BS; 
     from R5-12-47-2_tn_38; 
     to R5-12-47-2_tm_38; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:912 { 
     name R5-12-47-2_tl_39; 
     phases AS; 
     from R5-12-47-2_tn_39; 
     to R5-12-47-2_tm_39; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:913 { 
     name R5-12-47-2_tl_40; 
     phases BS; 
     from R5-12-47-2_tn_40; 
     to R5-12-47-2_tm_40; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:914 { 
     name R5-12-47-2_tl_41; 
     phases CS; 
     from R5-12-47-2_tn_41; 
     to R5-12-47-2_tm_41; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:915 { 
     name R5-12-47-2_tl_42; 
     phases BS; 
     from R5-12-47-2_tn_42; 
     to R5-12-47-2_tm_42; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:916 { 
     name R5-12-47-2_tl_43; 
     phases AS; 
     from R5-12-47-2_tn_43; 
     to R5-12-47-2_tm_43; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:917 { 
     name R5-12-47-2_tl_44; 
     phases BS; 
     from R5-12-47-2_tn_44; 
     to R5-12-47-2_tm_44; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:918 { 
     name R5-12-47-2_tl_45; 
     phases CS; 
     from R5-12-47-2_tn_45; 
     to R5-12-47-2_tm_45; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:919 { 
     name R5-12-47-2_tl_46; 
     phases BS; 
     from R5-12-47-2_tn_46; 
     to R5-12-47-2_tm_46; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:920 { 
     name R5-12-47-2_tl_47; 
     phases AS; 
     from R5-12-47-2_tn_47; 
     to R5-12-47-2_tm_47; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:921 { 
     name R5-12-47-2_tl_48; 
     phases CS; 
     from R5-12-47-2_tn_48; 
     to R5-12-47-2_tm_48; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:922 { 
     name R5-12-47-2_tl_49; 
     phases BS; 
     from R5-12-47-2_tn_49; 
     to R5-12-47-2_tm_49; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:923 { 
     name R5-12-47-2_tl_50; 
     phases AS; 
     from R5-12-47-2_tn_50; 
     to R5-12-47-2_tm_50; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:924 { 
     name R5-12-47-2_tl_51; 
     phases BS; 
     from R5-12-47-2_tn_51; 
     to R5-12-47-2_tm_51; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:925 { 
     name R5-12-47-2_tl_52; 
     phases CS; 
     from R5-12-47-2_tn_52; 
     to R5-12-47-2_tm_52; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:926 { 
     name R5-12-47-2_tl_53; 
     phases CS; 
     from R5-12-47-2_tn_53; 
     to R5-12-47-2_tm_53; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:927 { 
     name R5-12-47-2_tl_54; 
     phases AS; 
     from R5-12-47-2_tn_54; 
     to R5-12-47-2_tm_54; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:928 { 
     name R5-12-47-2_tl_55; 
     phases BS; 
     from R5-12-47-2_tn_55; 
     to R5-12-47-2_tm_55; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:929 { 
     name R5-12-47-2_tl_56; 
     phases CS; 
     from R5-12-47-2_tn_56; 
     to R5-12-47-2_tm_56; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:930 { 
     name R5-12-47-2_tl_57; 
     phases AS; 
     from R5-12-47-2_tn_57; 
     to R5-12-47-2_tm_57; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:931 { 
     name R5-12-47-2_tl_58; 
     phases BS; 
     from R5-12-47-2_tn_58; 
     to R5-12-47-2_tm_58; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:932 { 
     name R5-12-47-2_tl_59; 
     phases CS; 
     from R5-12-47-2_tn_59; 
     to R5-12-47-2_tm_59; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:933 { 
     name R5-12-47-2_tl_60; 
     phases AS; 
     from R5-12-47-2_tn_60; 
     to R5-12-47-2_tm_60; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:934 { 
     name R5-12-47-2_tl_61; 
     phases BS; 
     from R5-12-47-2_tn_61; 
     to R5-12-47-2_tm_61; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:935 { 
     name R5-12-47-2_tl_62; 
     phases CS; 
     from R5-12-47-2_tn_62; 
     to R5-12-47-2_tm_62; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:936 { 
     name R5-12-47-2_tl_63; 
     phases AS; 
     from R5-12-47-2_tn_63; 
     to R5-12-47-2_tm_63; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:937 { 
     name R5-12-47-2_tl_64; 
     phases BS; 
     from R5-12-47-2_tn_64; 
     to R5-12-47-2_tm_64; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:938 { 
     name R5-12-47-2_tl_65; 
     phases CS; 
     from R5-12-47-2_tn_65; 
     to R5-12-47-2_tm_65; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:939 { 
     name R5-12-47-2_tl_66; 
     phases AS; 
     from R5-12-47-2_tn_66; 
     to R5-12-47-2_tm_66; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:940 { 
     name R5-12-47-2_tl_67; 
     phases CS; 
     from R5-12-47-2_tn_67; 
     to R5-12-47-2_tm_67; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:941 { 
     name R5-12-47-2_tl_68; 
     phases AS; 
     from R5-12-47-2_tn_68; 
     to R5-12-47-2_tm_68; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:942 { 
     name R5-12-47-2_tl_69; 
     phases BS; 
     from R5-12-47-2_tn_69; 
     to R5-12-47-2_tm_69; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:943 { 
     name R5-12-47-2_tl_70; 
     phases CS; 
     from R5-12-47-2_tn_70; 
     to R5-12-47-2_tm_70; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:944 { 
     name R5-12-47-2_tl_71; 
     phases AS; 
     from R5-12-47-2_tn_71; 
     to R5-12-47-2_tm_71; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:945 { 
     name R5-12-47-2_tl_72; 
     phases BS; 
     from R5-12-47-2_tn_72; 
     to R5-12-47-2_tm_72; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:946 { 
     name R5-12-47-2_tl_73; 
     phases CS; 
     from R5-12-47-2_tn_73; 
     to R5-12-47-2_tm_73; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:947 { 
     name R5-12-47-2_tl_74; 
     phases AS; 
     from R5-12-47-2_tn_74; 
     to R5-12-47-2_tm_74; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:948 { 
     name R5-12-47-2_tl_75; 
     phases BS; 
     from R5-12-47-2_tn_75; 
     to R5-12-47-2_tm_75; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:949 { 
     name R5-12-47-2_tl_76; 
     phases AS; 
     from R5-12-47-2_tn_76; 
     to R5-12-47-2_tm_76; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:950 { 
     name R5-12-47-2_tl_77; 
     phases BS; 
     from R5-12-47-2_tn_77; 
     to R5-12-47-2_tm_77; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:951 { 
     name R5-12-47-2_tl_78; 
     phases CS; 
     from R5-12-47-2_tn_78; 
     to R5-12-47-2_tm_78; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:952 { 
     name R5-12-47-2_tl_79; 
     phases CS; 
     from R5-12-47-2_tn_79; 
     to R5-12-47-2_tm_79; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:953 { 
     name R5-12-47-2_tl_80; 
     phases BS; 
     from R5-12-47-2_tn_80; 
     to R5-12-47-2_tm_80; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:954 { 
     name R5-12-47-2_tl_81; 
     phases BS; 
     from R5-12-47-2_tn_81; 
     to R5-12-47-2_tm_81; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:955 { 
     name R5-12-47-2_tl_82; 
     phases AS; 
     from R5-12-47-2_tn_82; 
     to R5-12-47-2_tm_82; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:956 { 
     name R5-12-47-2_tl_83; 
     phases BS; 
     from R5-12-47-2_tn_83; 
     to R5-12-47-2_tm_83; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:957 { 
     name R5-12-47-2_tl_84; 
     phases CS; 
     from R5-12-47-2_tn_84; 
     to R5-12-47-2_tm_84; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:958 { 
     name R5-12-47-2_tl_85; 
     phases BS; 
     from R5-12-47-2_tn_85; 
     to R5-12-47-2_tm_85; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:959 { 
     name R5-12-47-2_tl_86; 
     phases AS; 
     from R5-12-47-2_tn_86; 
     to R5-12-47-2_tm_86; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:960 { 
     name R5-12-47-2_tl_87; 
     phases BS; 
     from R5-12-47-2_tn_87; 
     to R5-12-47-2_tm_87; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:961 { 
     name R5-12-47-2_tl_88; 
     phases CS; 
     from R5-12-47-2_tn_88; 
     to R5-12-47-2_tm_88; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:962 { 
     name R5-12-47-2_tl_89; 
     phases AS; 
     from R5-12-47-2_tn_89; 
     to R5-12-47-2_tm_89; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:963 { 
     name R5-12-47-2_tl_90; 
     phases BS; 
     from R5-12-47-2_tn_90; 
     to R5-12-47-2_tm_90; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:964 { 
     name R5-12-47-2_tl_91; 
     phases CS; 
     from R5-12-47-2_tn_91; 
     to R5-12-47-2_tm_91; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:965 { 
     name R5-12-47-2_tl_92; 
     phases AS; 
     from R5-12-47-2_tn_92; 
     to R5-12-47-2_tm_92; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:966 { 
     name R5-12-47-2_tl_93; 
     phases CS; 
     from R5-12-47-2_tn_93; 
     to R5-12-47-2_tm_93; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:967 { 
     name R5-12-47-2_tl_94; 
     phases AS; 
     from R5-12-47-2_tn_94; 
     to R5-12-47-2_tm_94; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:968 { 
     name R5-12-47-2_tl_95; 
     phases BS; 
     from R5-12-47-2_tn_95; 
     to R5-12-47-2_tm_95; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:969 { 
     name R5-12-47-2_tl_96; 
     phases CS; 
     from R5-12-47-2_tn_96; 
     to R5-12-47-2_tm_96; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:970 { 
     name R5-12-47-2_tl_97; 
     phases CS; 
     from R5-12-47-2_tn_97; 
     to R5-12-47-2_tm_97; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:971 { 
     name R5-12-47-2_tl_98; 
     phases CS; 
     from R5-12-47-2_tn_98; 
     to R5-12-47-2_tm_98; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:972 { 
     name R5-12-47-2_tl_99; 
     phases CS; 
     from R5-12-47-2_tn_99; 
     to R5-12-47-2_tm_99; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:973 { 
     name R5-12-47-2_tl_100; 
     phases BS; 
     from R5-12-47-2_tn_100; 
     to R5-12-47-2_tm_100; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:974 { 
     name R5-12-47-2_tl_101; 
     phases BS; 
     from R5-12-47-2_tn_101; 
     to R5-12-47-2_tm_101; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:975 { 
     name R5-12-47-2_tl_102; 
     phases CS; 
     from R5-12-47-2_tn_102; 
     to R5-12-47-2_tm_102; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:976 { 
     name R5-12-47-2_tl_103; 
     phases AS; 
     from R5-12-47-2_tn_103; 
     to R5-12-47-2_tm_103; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:977 { 
     name R5-12-47-2_tl_104; 
     phases BS; 
     from R5-12-47-2_tn_104; 
     to R5-12-47-2_tm_104; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:978 { 
     name R5-12-47-2_tl_105; 
     phases CS; 
     from R5-12-47-2_tn_105; 
     to R5-12-47-2_tm_105; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:979 { 
     name R5-12-47-2_tl_106; 
     phases AS; 
     from R5-12-47-2_tn_106; 
     to R5-12-47-2_tm_106; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:980 { 
     name R5-12-47-2_tl_107; 
     phases BS; 
     from R5-12-47-2_tn_107; 
     to R5-12-47-2_tm_107; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:981 { 
     name R5-12-47-2_tl_108; 
     phases CS; 
     from R5-12-47-2_tn_108; 
     to R5-12-47-2_tm_108; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:982 { 
     name R5-12-47-2_tl_109; 
     phases AS; 
     from R5-12-47-2_tn_109; 
     to R5-12-47-2_tm_109; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:983 { 
     name R5-12-47-2_tl_110; 
     phases CS; 
     from R5-12-47-2_tn_110; 
     to R5-12-47-2_tm_110; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:984 { 
     name R5-12-47-2_tl_111; 
     phases AS; 
     from R5-12-47-2_tn_111; 
     to R5-12-47-2_tm_111; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:985 { 
     name R5-12-47-2_tl_112; 
     phases CS; 
     from R5-12-47-2_tn_112; 
     to R5-12-47-2_tm_112; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:986 { 
     name R5-12-47-2_tl_113; 
     phases AS; 
     from R5-12-47-2_tn_113; 
     to R5-12-47-2_tm_113; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:987 { 
     name R5-12-47-2_tl_114; 
     phases BS; 
     from R5-12-47-2_tn_114; 
     to R5-12-47-2_tm_114; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:988 { 
     name R5-12-47-2_tl_115; 
     phases CS; 
     from R5-12-47-2_tn_115; 
     to R5-12-47-2_tm_115; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:989 { 
     name R5-12-47-2_tl_116; 
     phases AS; 
     from R5-12-47-2_tn_116; 
     to R5-12-47-2_tm_116; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:990 { 
     name R5-12-47-2_tl_117; 
     phases AS; 
     from R5-12-47-2_tn_117; 
     to R5-12-47-2_tm_117; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:991 { 
     name R5-12-47-2_tl_118; 
     phases BS; 
     from R5-12-47-2_tn_118; 
     to R5-12-47-2_tm_118; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:992 { 
     name R5-12-47-2_tl_119; 
     phases CS; 
     from R5-12-47-2_tn_119; 
     to R5-12-47-2_tm_119; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:993 { 
     name R5-12-47-2_tl_120; 
     phases AS; 
     from R5-12-47-2_tn_120; 
     to R5-12-47-2_tm_120; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:994 { 
     name R5-12-47-2_tl_121; 
     phases BS; 
     from R5-12-47-2_tn_121; 
     to R5-12-47-2_tm_121; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:995 { 
     name R5-12-47-2_tl_122; 
     phases CS; 
     from R5-12-47-2_tn_122; 
     to R5-12-47-2_tm_122; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:996 { 
     name R5-12-47-2_tl_123; 
     phases AS; 
     from R5-12-47-2_tn_123; 
     to R5-12-47-2_tm_123; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:997 { 
     name R5-12-47-2_tl_124; 
     phases BS; 
     from R5-12-47-2_tn_124; 
     to R5-12-47-2_tm_124; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:998 { 
     name R5-12-47-2_tl_125; 
     phases CS; 
     from R5-12-47-2_tn_125; 
     to R5-12-47-2_tm_125; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:999 { 
     name R5-12-47-2_tl_126; 
     phases CS; 
     from R5-12-47-2_tn_126; 
     to R5-12-47-2_tm_126; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1000 { 
     name R5-12-47-2_tl_127; 
     phases AS; 
     from R5-12-47-2_tn_127; 
     to R5-12-47-2_tm_127; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1001 { 
     name R5-12-47-2_tl_128; 
     phases BS; 
     from R5-12-47-2_tn_128; 
     to R5-12-47-2_tm_128; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1002 { 
     name R5-12-47-2_tl_129; 
     phases CS; 
     from R5-12-47-2_tn_129; 
     to R5-12-47-2_tm_129; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1003 { 
     name R5-12-47-2_tl_130; 
     phases AS; 
     from R5-12-47-2_tn_130; 
     to R5-12-47-2_tm_130; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1004 { 
     name R5-12-47-2_tl_131; 
     phases BS; 
     from R5-12-47-2_tn_131; 
     to R5-12-47-2_tm_131; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1005 { 
     name R5-12-47-2_tl_132; 
     phases CS; 
     from R5-12-47-2_tn_132; 
     to R5-12-47-2_tm_132; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1006 { 
     name R5-12-47-2_tl_133; 
     phases AS; 
     from R5-12-47-2_tn_133; 
     to R5-12-47-2_tm_133; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1007 { 
     name R5-12-47-2_tl_134; 
     phases BS; 
     from R5-12-47-2_tn_134; 
     to R5-12-47-2_tm_134; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1008 { 
     name R5-12-47-2_tl_135; 
     phases CS; 
     from R5-12-47-2_tn_135; 
     to R5-12-47-2_tm_135; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1009 { 
     name R5-12-47-2_tl_136; 
     phases AS; 
     from R5-12-47-2_tn_136; 
     to R5-12-47-2_tm_136; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1010 { 
     name R5-12-47-2_tl_137; 
     phases BS; 
     from R5-12-47-2_tn_137; 
     to R5-12-47-2_tm_137; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1011 { 
     name R5-12-47-2_tl_138; 
     phases CS; 
     from R5-12-47-2_tn_138; 
     to R5-12-47-2_tm_138; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_meter:690 { 
     name R5-12-47-2_tm_1; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:691 { 
     name R5-12-47-2_tm_2; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:692 { 
     name R5-12-47-2_tm_3; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:693 { 
     name R5-12-47-2_tm_4; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:694 { 
     name R5-12-47-2_tm_5; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:695 { 
     name R5-12-47-2_tm_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:696 { 
     name R5-12-47-2_tm_7; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:697 { 
     name R5-12-47-2_tm_8; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:698 { 
     name R5-12-47-2_tm_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:699 { 
     name R5-12-47-2_tm_10; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:700 { 
     name R5-12-47-2_tm_11; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:701 { 
     name R5-12-47-2_tm_12; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:702 { 
     name R5-12-47-2_tm_13; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:703 { 
     name R5-12-47-2_tm_14; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:704 { 
     name R5-12-47-2_tm_15; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:705 { 
     name R5-12-47-2_tm_16; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:706 { 
     name R5-12-47-2_tm_17; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:707 { 
     name R5-12-47-2_tm_18; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:708 { 
     name R5-12-47-2_tm_19; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:709 { 
     name R5-12-47-2_tm_20; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:710 { 
     name R5-12-47-2_tm_21; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:711 { 
     name R5-12-47-2_tm_22; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:712 { 
     name R5-12-47-2_tm_23; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:713 { 
     name R5-12-47-2_tm_24; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:714 { 
     name R5-12-47-2_tm_25; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:715 { 
     name R5-12-47-2_tm_26; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:716 { 
     name R5-12-47-2_tm_27; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:717 { 
     name R5-12-47-2_tm_28; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:718 { 
     name R5-12-47-2_tm_29; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:719 { 
     name R5-12-47-2_tm_30; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:720 { 
     name R5-12-47-2_tm_31; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:721 { 
     name R5-12-47-2_tm_32; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:722 { 
     name R5-12-47-2_tm_33; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:723 { 
     name R5-12-47-2_tm_34; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:724 { 
     name R5-12-47-2_tm_35; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:725 { 
     name R5-12-47-2_tm_36; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:726 { 
     name R5-12-47-2_tm_37; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:727 { 
     name R5-12-47-2_tm_38; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:728 { 
     name R5-12-47-2_tm_39; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:729 { 
     name R5-12-47-2_tm_40; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:730 { 
     name R5-12-47-2_tm_41; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:731 { 
     name R5-12-47-2_tm_42; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:732 { 
     name R5-12-47-2_tm_43; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:733 { 
     name R5-12-47-2_tm_44; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:734 { 
     name R5-12-47-2_tm_45; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:735 { 
     name R5-12-47-2_tm_46; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:736 { 
     name R5-12-47-2_tm_47; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:737 { 
     name R5-12-47-2_tm_48; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:738 { 
     name R5-12-47-2_tm_49; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:739 { 
     name R5-12-47-2_tm_50; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:740 { 
     name R5-12-47-2_tm_51; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:741 { 
     name R5-12-47-2_tm_52; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:742 { 
     name R5-12-47-2_tm_53; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:743 { 
     name R5-12-47-2_tm_54; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:744 { 
     name R5-12-47-2_tm_55; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:745 { 
     name R5-12-47-2_tm_56; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:746 { 
     name R5-12-47-2_tm_57; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:747 { 
     name R5-12-47-2_tm_58; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:748 { 
     name R5-12-47-2_tm_59; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:749 { 
     name R5-12-47-2_tm_60; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:750 { 
     name R5-12-47-2_tm_61; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:751 { 
     name R5-12-47-2_tm_62; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:752 { 
     name R5-12-47-2_tm_63; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:753 { 
     name R5-12-47-2_tm_64; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:754 { 
     name R5-12-47-2_tm_65; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:755 { 
     name R5-12-47-2_tm_66; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:756 { 
     name R5-12-47-2_tm_67; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:757 { 
     name R5-12-47-2_tm_68; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:758 { 
     name R5-12-47-2_tm_69; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:759 { 
     name R5-12-47-2_tm_70; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:760 { 
     name R5-12-47-2_tm_71; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:761 { 
     name R5-12-47-2_tm_72; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:762 { 
     name R5-12-47-2_tm_73; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:763 { 
     name R5-12-47-2_tm_74; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:764 { 
     name R5-12-47-2_tm_75; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:765 { 
     name R5-12-47-2_tm_76; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:766 { 
     name R5-12-47-2_tm_77; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:767 { 
     name R5-12-47-2_tm_78; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:768 { 
     name R5-12-47-2_tm_79; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:769 { 
     name R5-12-47-2_tm_80; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:770 { 
     name R5-12-47-2_tm_81; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:771 { 
     name R5-12-47-2_tm_82; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:772 { 
     name R5-12-47-2_tm_83; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:773 { 
     name R5-12-47-2_tm_84; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:774 { 
     name R5-12-47-2_tm_85; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:775 { 
     name R5-12-47-2_tm_86; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:776 { 
     name R5-12-47-2_tm_87; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:777 { 
     name R5-12-47-2_tm_88; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:778 { 
     name R5-12-47-2_tm_89; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:779 { 
     name R5-12-47-2_tm_90; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:780 { 
     name R5-12-47-2_tm_91; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:781 { 
     name R5-12-47-2_tm_92; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:782 { 
     name R5-12-47-2_tm_93; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:783 { 
     name R5-12-47-2_tm_94; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:784 { 
     name R5-12-47-2_tm_95; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:785 { 
     name R5-12-47-2_tm_96; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:786 { 
     name R5-12-47-2_tm_97; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:787 { 
     name R5-12-47-2_tm_98; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:788 { 
     name R5-12-47-2_tm_99; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:789 { 
     name R5-12-47-2_tm_100; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:790 { 
     name R5-12-47-2_tm_101; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:791 { 
     name R5-12-47-2_tm_102; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:792 { 
     name R5-12-47-2_tm_103; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:793 { 
     name R5-12-47-2_tm_104; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:794 { 
     name R5-12-47-2_tm_105; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:795 { 
     name R5-12-47-2_tm_106; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:796 { 
     name R5-12-47-2_tm_107; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:797 { 
     name R5-12-47-2_tm_108; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:798 { 
     name R5-12-47-2_tm_109; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:799 { 
     name R5-12-47-2_tm_110; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:800 { 
     name R5-12-47-2_tm_111; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:801 { 
     name R5-12-47-2_tm_112; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:802 { 
     name R5-12-47-2_tm_113; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:803 { 
     name R5-12-47-2_tm_114; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:804 { 
     name R5-12-47-2_tm_115; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:805 { 
     name R5-12-47-2_tm_116; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:806 { 
     name R5-12-47-2_tm_117; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:807 { 
     name R5-12-47-2_tm_118; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:808 { 
     name R5-12-47-2_tm_119; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:809 { 
     name R5-12-47-2_tm_120; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:810 { 
     name R5-12-47-2_tm_121; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:811 { 
     name R5-12-47-2_tm_122; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:812 { 
     name R5-12-47-2_tm_123; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:813 { 
     name R5-12-47-2_tm_124; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:814 { 
     name R5-12-47-2_tm_125; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:815 { 
     name R5-12-47-2_tm_126; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:816 { 
     name R5-12-47-2_tm_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:817 { 
     name R5-12-47-2_tm_128; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:818 { 
     name R5-12-47-2_tm_129; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:819 { 
     name R5-12-47-2_tm_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:820 { 
     name R5-12-47-2_tm_131; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:821 { 
     name R5-12-47-2_tm_132; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:822 { 
     name R5-12-47-2_tm_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:823 { 
     name R5-12-47-2_tm_134; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:824 { 
     name R5-12-47-2_tm_135; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:825 { 
     name R5-12-47-2_tm_136; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:826 { 
     name R5-12-47-2_tm_137; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:827 { 
     name R5-12-47-2_tm_138; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:414 { 
     name R5-12-47-2_tn_1; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:415 { 
     name R5-12-47-2_tn_2; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:416 { 
     name R5-12-47-2_tn_3; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:417 { 
     name R5-12-47-2_tn_4; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:418 { 
     name R5-12-47-2_tn_5; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:419 { 
     name R5-12-47-2_tn_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:420 { 
     name R5-12-47-2_tn_7; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:421 { 
     name R5-12-47-2_tn_8; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:422 { 
     name R5-12-47-2_tn_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:423 { 
     name R5-12-47-2_tn_10; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:424 { 
     name R5-12-47-2_tn_11; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:425 { 
     name R5-12-47-2_tn_12; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:426 { 
     name R5-12-47-2_tn_13; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:427 { 
     name R5-12-47-2_tn_14; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:428 { 
     name R5-12-47-2_tn_15; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:429 { 
     name R5-12-47-2_tn_16; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:430 { 
     name R5-12-47-2_tn_17; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:431 { 
     name R5-12-47-2_tn_18; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:432 { 
     name R5-12-47-2_tn_19; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:433 { 
     name R5-12-47-2_tn_20; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:434 { 
     name R5-12-47-2_tn_21; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:435 { 
     name R5-12-47-2_tn_22; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:436 { 
     name R5-12-47-2_tn_23; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:437 { 
     name R5-12-47-2_tn_24; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:438 { 
     name R5-12-47-2_tn_25; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:439 { 
     name R5-12-47-2_tn_26; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:440 { 
     name R5-12-47-2_tn_27; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:441 { 
     name R5-12-47-2_tn_28; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:442 { 
     name R5-12-47-2_tn_29; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:443 { 
     name R5-12-47-2_tn_30; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:444 { 
     name R5-12-47-2_tn_31; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:445 { 
     name R5-12-47-2_tn_32; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:446 { 
     name R5-12-47-2_tn_33; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:447 { 
     name R5-12-47-2_tn_34; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:448 { 
     name R5-12-47-2_tn_35; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:449 { 
     name R5-12-47-2_tn_36; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:450 { 
     name R5-12-47-2_tn_37; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:451 { 
     name R5-12-47-2_tn_38; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:452 { 
     name R5-12-47-2_tn_39; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:453 { 
     name R5-12-47-2_tn_40; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:454 { 
     name R5-12-47-2_tn_41; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:455 { 
     name R5-12-47-2_tn_42; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:456 { 
     name R5-12-47-2_tn_43; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:457 { 
     name R5-12-47-2_tn_44; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:458 { 
     name R5-12-47-2_tn_45; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:459 { 
     name R5-12-47-2_tn_46; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:460 { 
     name R5-12-47-2_tn_47; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:461 { 
     name R5-12-47-2_tn_48; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:462 { 
     name R5-12-47-2_tn_49; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:463 { 
     name R5-12-47-2_tn_50; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:464 { 
     name R5-12-47-2_tn_51; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:465 { 
     name R5-12-47-2_tn_52; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:466 { 
     name R5-12-47-2_tn_53; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:467 { 
     name R5-12-47-2_tn_54; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:468 { 
     name R5-12-47-2_tn_55; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:469 { 
     name R5-12-47-2_tn_56; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:470 { 
     name R5-12-47-2_tn_57; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:471 { 
     name R5-12-47-2_tn_58; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:472 { 
     name R5-12-47-2_tn_59; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:473 { 
     name R5-12-47-2_tn_60; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:474 { 
     name R5-12-47-2_tn_61; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:475 { 
     name R5-12-47-2_tn_62; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:476 { 
     name R5-12-47-2_tn_63; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:477 { 
     name R5-12-47-2_tn_64; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:478 { 
     name R5-12-47-2_tn_65; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:479 { 
     name R5-12-47-2_tn_66; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:480 { 
     name R5-12-47-2_tn_67; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:481 { 
     name R5-12-47-2_tn_68; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:482 { 
     name R5-12-47-2_tn_69; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:483 { 
     name R5-12-47-2_tn_70; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:484 { 
     name R5-12-47-2_tn_71; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:485 { 
     name R5-12-47-2_tn_72; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:486 { 
     name R5-12-47-2_tn_73; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:487 { 
     name R5-12-47-2_tn_74; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:488 { 
     name R5-12-47-2_tn_75; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:489 { 
     name R5-12-47-2_tn_76; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:490 { 
     name R5-12-47-2_tn_77; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:491 { 
     name R5-12-47-2_tn_78; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:492 { 
     name R5-12-47-2_tn_79; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:493 { 
     name R5-12-47-2_tn_80; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:494 { 
     name R5-12-47-2_tn_81; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:495 { 
     name R5-12-47-2_tn_82; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:496 { 
     name R5-12-47-2_tn_83; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:497 { 
     name R5-12-47-2_tn_84; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:498 { 
     name R5-12-47-2_tn_85; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:499 { 
     name R5-12-47-2_tn_86; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:500 { 
     name R5-12-47-2_tn_87; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:501 { 
     name R5-12-47-2_tn_88; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:502 { 
     name R5-12-47-2_tn_89; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:503 { 
     name R5-12-47-2_tn_90; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:504 { 
     name R5-12-47-2_tn_91; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:505 { 
     name R5-12-47-2_tn_92; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:506 { 
     name R5-12-47-2_tn_93; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:507 { 
     name R5-12-47-2_tn_94; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:508 { 
     name R5-12-47-2_tn_95; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:509 { 
     name R5-12-47-2_tn_96; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:510 { 
     name R5-12-47-2_tn_97; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:511 { 
     name R5-12-47-2_tn_98; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:512 { 
     name R5-12-47-2_tn_99; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:513 { 
     name R5-12-47-2_tn_100; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:514 { 
     name R5-12-47-2_tn_101; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:515 { 
     name R5-12-47-2_tn_102; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:516 { 
     name R5-12-47-2_tn_103; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:517 { 
     name R5-12-47-2_tn_104; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:518 { 
     name R5-12-47-2_tn_105; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:519 { 
     name R5-12-47-2_tn_106; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:520 { 
     name R5-12-47-2_tn_107; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:521 { 
     name R5-12-47-2_tn_108; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:522 { 
     name R5-12-47-2_tn_109; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:523 { 
     name R5-12-47-2_tn_110; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:524 { 
     name R5-12-47-2_tn_111; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:525 { 
     name R5-12-47-2_tn_112; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:526 { 
     name R5-12-47-2_tn_113; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:527 { 
     name R5-12-47-2_tn_114; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:528 { 
     name R5-12-47-2_tn_115; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:529 { 
     name R5-12-47-2_tn_116; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:530 { 
     name R5-12-47-2_tn_117; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:531 { 
     name R5-12-47-2_tn_118; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:532 { 
     name R5-12-47-2_tn_119; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:533 { 
     name R5-12-47-2_tn_120; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:534 { 
     name R5-12-47-2_tn_121; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:535 { 
     name R5-12-47-2_tn_122; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:536 { 
     name R5-12-47-2_tn_123; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:537 { 
     name R5-12-47-2_tn_124; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:538 { 
     name R5-12-47-2_tn_125; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:539 { 
     name R5-12-47-2_tn_126; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:540 { 
     name R5-12-47-2_tn_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:541 { 
     name R5-12-47-2_tn_128; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:542 { 
     name R5-12-47-2_tn_129; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:543 { 
     name R5-12-47-2_tn_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:544 { 
     name R5-12-47-2_tn_131; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:545 { 
     name R5-12-47-2_tn_132; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:546 { 
     name R5-12-47-2_tn_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:547 { 
     name R5-12-47-2_tn_134; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:548 { 
     name R5-12-47-2_tn_135; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:549 { 
     name R5-12-47-2_tn_136; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:550 { 
     name R5-12-47-2_tn_137; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:551 { 
     name R5-12-47-2_tn_138; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:552 { 
     name R5-12-47-2_tn_139; 
     phases CS; 
     parent R5-12-47-2_tm_1; 
     power_12 12611.199+6670.2275j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:553 { 
     name R5-12-47-2_tn_140; 
     phases CS; 
     parent R5-12-47-2_tm_2; 
     power_12 6305.5995+3335.1138j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:554 { 
     name R5-12-47-2_tn_141; 
     phases AS; 
     parent R5-12-47-2_tm_3; 
     power_12 25651.9067+13683.3008j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:555 { 
     name R5-12-47-2_tn_142; 
     phases BS; 
     parent R5-12-47-2_tm_4; 
     power_12 24631.8987+13026.7417j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:556 { 
     name R5-12-47-2_tn_143; 
     phases CS; 
     parent R5-12-47-2_tm_5; 
     power_12 25222.3979+13340.455j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:557 { 
     name R5-12-47-2_tn_144; 
     phases AS; 
     parent R5-12-47-2_tm_6; 
     power_12 12825.9534+6841.6504j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:558 { 
     name R5-12-47-2_tn_145; 
     phases BS; 
     parent R5-12-47-2_tm_7; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:559 { 
     name R5-12-47-2_tn_146; 
     phases CS; 
     parent R5-12-47-2_tm_8; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:560 { 
     name R5-12-47-2_tn_147; 
     phases AS; 
     parent R5-12-47-2_tm_9; 
     power_12 12825.9534+6841.6504j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:561 { 
     name R5-12-47-2_tn_148; 
     phases BS; 
     parent R5-12-47-2_tm_10; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:562 { 
     name R5-12-47-2_tn_149; 
     phases CS; 
     parent R5-12-47-2_tm_11; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:563 { 
     name R5-12-47-2_tn_150; 
     phases AS; 
     parent R5-12-47-2_tm_12; 
     power_12 25651.9067+13683.3008j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:564 { 
     name R5-12-47-2_tn_151; 
     phases AS; 
     parent R5-12-47-2_tm_13; 
     power_12 25651.9067+13683.3008j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:565 { 
     name R5-12-47-2_tn_152; 
     phases BS; 
     parent R5-12-47-2_tm_14; 
     power_12 24631.8987+13026.7417j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:566 { 
     name R5-12-47-2_tn_153; 
     phases CS; 
     parent R5-12-47-2_tm_15; 
     power_12 25222.3979+13340.455j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:567 { 
     name R5-12-47-2_tn_154; 
     phases AS; 
     parent R5-12-47-2_tm_16; 
     power_12 7054.2743+3762.9077j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:568 { 
     name R5-12-47-2_tn_155; 
     phases CS; 
     parent R5-12-47-2_tm_17; 
     power_12 6936.1594+3668.6251j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:569 { 
     name R5-12-47-2_tn_156; 
     phases AS; 
     parent R5-12-47-2_tm_18; 
     power_12 6412.9767+3420.8252j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:570 { 
     name R5-12-47-2_tn_157; 
     phases BS; 
     parent R5-12-47-2_tm_19; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:571 { 
     name R5-12-47-2_tn_158; 
     phases CS; 
     parent R5-12-47-2_tm_20; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:572 { 
     name R5-12-47-2_tn_159; 
     phases AS; 
     parent R5-12-47-2_tm_21; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:573 { 
     name R5-12-47-2_tn_160; 
     phases BS; 
     parent R5-12-47-2_tm_22; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:574 { 
     name R5-12-47-2_tn_161; 
     phases CS; 
     parent R5-12-47-2_tm_23; 
     power_12 6305.5995+3335.1138j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:575 { 
     name R5-12-47-2_tn_162; 
     phases AS; 
     parent R5-12-47-2_tm_24; 
     power_12 6412.9767+3420.8252j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:576 { 
     name R5-12-47-2_tn_163; 
     phases BS; 
     parent R5-12-47-2_tm_25; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:577 { 
     name R5-12-47-2_tn_164; 
     phases CS; 
     parent R5-12-47-2_tm_26; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:578 { 
     name R5-12-47-2_tn_165; 
     phases CS; 
     parent R5-12-47-2_tm_27; 
     power_12 6305.5995+3335.1138j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:579 { 
     name R5-12-47-2_tn_166; 
     phases CS; 
     parent R5-12-47-2_tm_28; 
     power_12 12611.199+6670.2275j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:580 { 
     name R5-12-47-2_tn_167; 
     phases AS; 
     parent R5-12-47-2_tm_29; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:581 { 
     name R5-12-47-2_tn_168; 
     phases BS; 
     parent R5-12-47-2_tm_30; 
     power_12 18473.924+9770.0563j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:582 { 
     name R5-12-47-2_tn_169; 
     phases CS; 
     parent R5-12-47-2_tm_31; 
     power_12 18916.7985+10005.3413j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:583 { 
     name R5-12-47-2_tn_170; 
     phases AS; 
     parent R5-12-47-2_tm_32; 
     power_12 12825.9534+6841.6504j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:584 { 
     name R5-12-47-2_tn_171; 
     phases AS; 
     parent R5-12-47-2_tm_33; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:585 { 
     name R5-12-47-2_tn_172; 
     phases BS; 
     parent R5-12-47-2_tm_34; 
     power_12 12315.9494+6513.3709j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:586 { 
     name R5-12-47-2_tn_173; 
     phases CS; 
     parent R5-12-47-2_tm_35; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:587 { 
     name R5-12-47-2_tn_174; 
     phases BS; 
     parent R5-12-47-2_tm_36; 
     power_12 24631.8987+13026.7417j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:588 { 
     name R5-12-47-2_tn_175; 
     phases BS; 
     parent R5-12-47-2_tm_37; 
     power_12 12315.9494+6513.3709j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:589 { 
     name R5-12-47-2_tn_176; 
     phases BS; 
     parent R5-12-47-2_tm_38; 
     power_12 6157.9747+3256.6854j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:590 { 
     name R5-12-47-2_tn_177; 
     phases AS; 
     parent R5-12-47-2_tm_39; 
     power_12 6412.9767+3420.8252j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:591 { 
     name R5-12-47-2_tn_178; 
     phases BS; 
     parent R5-12-47-2_tm_40; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:592 { 
     name R5-12-47-2_tn_179; 
     phases CS; 
     parent R5-12-47-2_tm_41; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:593 { 
     name R5-12-47-2_tn_180; 
     phases BS; 
     parent R5-12-47-2_tm_42; 
     power_12 12315.9494+6513.3709j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:594 { 
     name R5-12-47-2_tn_181; 
     phases AS; 
     parent R5-12-47-2_tm_43; 
     power_12 16032.4417+8552.063j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:595 { 
     name R5-12-47-2_tn_182; 
     phases BS; 
     parent R5-12-47-2_tm_44; 
     power_12 15394.9367+8141.7136j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:596 { 
     name R5-12-47-2_tn_183; 
     phases CS; 
     parent R5-12-47-2_tm_45; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:597 { 
     name R5-12-47-2_tn_184; 
     phases BS; 
     parent R5-12-47-2_tm_46; 
     power_12 12315.9494+6513.3709j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:598 { 
     name R5-12-47-2_tn_185; 
     phases AS; 
     parent R5-12-47-2_tm_47; 
     power_12 12825.9534+6841.6504j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:599 { 
     name R5-12-47-2_tn_186; 
     phases CS; 
     parent R5-12-47-2_tm_48; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:600 { 
     name R5-12-47-2_tn_187; 
     phases BS; 
     parent R5-12-47-2_tm_49; 
     power_12 6157.9747+3256.6854j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:601 { 
     name R5-12-47-2_tn_188; 
     phases AS; 
     parent R5-12-47-2_tm_50; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:602 { 
     name R5-12-47-2_tn_189; 
     phases BS; 
     parent R5-12-47-2_tm_51; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:603 { 
     name R5-12-47-2_tn_190; 
     phases CS; 
     parent R5-12-47-2_tm_52; 
     power_12 6305.5995+3335.1138j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:604 { 
     name R5-12-47-2_tn_191; 
     phases CS; 
     parent R5-12-47-2_tm_53; 
     power_12 12611.199+6670.2275j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:605 { 
     name R5-12-47-2_tn_192; 
     phases AS; 
     parent R5-12-47-2_tm_54; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:606 { 
     name R5-12-47-2_tn_193; 
     phases BS; 
     parent R5-12-47-2_tm_55; 
     power_12 12315.9494+6513.3709j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:607 { 
     name R5-12-47-2_tn_194; 
     phases CS; 
     parent R5-12-47-2_tm_56; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:608 { 
     name R5-12-47-2_tn_195; 
     phases AS; 
     parent R5-12-47-2_tm_57; 
     power_12 6412.9767+3420.8252j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:609 { 
     name R5-12-47-2_tn_196; 
     phases BS; 
     parent R5-12-47-2_tm_58; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:610 { 
     name R5-12-47-2_tn_197; 
     phases CS; 
     parent R5-12-47-2_tm_59; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:611 { 
     name R5-12-47-2_tn_198; 
     phases AS; 
     parent R5-12-47-2_tm_60; 
     power_12 3847.786+2052.4951j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:612 { 
     name R5-12-47-2_tn_199; 
     phases BS; 
     parent R5-12-47-2_tm_61; 
     power_12 3694.7848+1954.0113j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:613 { 
     name R5-12-47-2_tn_200; 
     phases CS; 
     parent R5-12-47-2_tm_62; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:614 { 
     name R5-12-47-2_tn_201; 
     phases AS; 
     parent R5-12-47-2_tm_63; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:615 { 
     name R5-12-47-2_tn_202; 
     phases BS; 
     parent R5-12-47-2_tm_64; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:616 { 
     name R5-12-47-2_tn_203; 
     phases CS; 
     parent R5-12-47-2_tm_65; 
     power_12 25222.3979+13340.455j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:617 { 
     name R5-12-47-2_tn_204; 
     phases AS; 
     parent R5-12-47-2_tm_66; 
     power_12 5130.3813+2736.6602j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:618 { 
     name R5-12-47-2_tn_205; 
     phases CS; 
     parent R5-12-47-2_tm_67; 
     power_12 5044.4796+2668.091j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:619 { 
     name R5-12-47-2_tn_206; 
     phases AS; 
     parent R5-12-47-2_tm_68; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:620 { 
     name R5-12-47-2_tn_207; 
     phases BS; 
     parent R5-12-47-2_tm_69; 
     power_12 12315.9494+6513.3709j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:621 { 
     name R5-12-47-2_tn_208; 
     phases CS; 
     parent R5-12-47-2_tm_70; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:622 { 
     name R5-12-47-2_tn_209; 
     phases AS; 
     parent R5-12-47-2_tm_71; 
     power_12 12825.9534+6841.6504j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:623 { 
     name R5-12-47-2_tn_210; 
     phases BS; 
     parent R5-12-47-2_tm_72; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:624 { 
     name R5-12-47-2_tn_211; 
     phases CS; 
     parent R5-12-47-2_tm_73; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:625 { 
     name R5-12-47-2_tn_212; 
     phases AS; 
     parent R5-12-47-2_tm_74; 
     power_12 6412.9767+3420.8252j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:626 { 
     name R5-12-47-2_tn_213; 
     phases BS; 
     parent R5-12-47-2_tm_75; 
     power_12 12315.9494+6513.3709j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:627 { 
     name R5-12-47-2_tn_214; 
     phases AS; 
     parent R5-12-47-2_tm_76; 
     power_12 12825.9534+6841.6504j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:628 { 
     name R5-12-47-2_tn_215; 
     phases BS; 
     parent R5-12-47-2_tm_77; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:629 { 
     name R5-12-47-2_tn_216; 
     phases CS; 
     parent R5-12-47-2_tm_78; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:630 { 
     name R5-12-47-2_tn_217; 
     phases CS; 
     parent R5-12-47-2_tm_79; 
     power_12 12611.199+6670.2275j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:631 { 
     name R5-12-47-2_tn_218; 
     phases BS; 
     parent R5-12-47-2_tm_80; 
     power_12 24631.8987+13026.7417j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:632 { 
     name R5-12-47-2_tn_219; 
     phases BS; 
     parent R5-12-47-2_tm_81; 
     power_12 6157.9747+3256.6854j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:633 { 
     name R5-12-47-2_tn_220; 
     phases AS; 
     parent R5-12-47-2_tm_82; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:634 { 
     name R5-12-47-2_tn_221; 
     phases BS; 
     parent R5-12-47-2_tm_83; 
     power_12 18473.924+9770.0563j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:635 { 
     name R5-12-47-2_tn_222; 
     phases CS; 
     parent R5-12-47-2_tm_84; 
     power_12 18916.7985+10005.3413j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:636 { 
     name R5-12-47-2_tn_223; 
     phases BS; 
     parent R5-12-47-2_tm_85; 
     power_12 12315.9494+6513.3709j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:637 { 
     name R5-12-47-2_tn_224; 
     phases AS; 
     parent R5-12-47-2_tm_86; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:638 { 
     name R5-12-47-2_tn_225; 
     phases BS; 
     parent R5-12-47-2_tm_87; 
     power_12 6157.9747+3256.6854j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:639 { 
     name R5-12-47-2_tn_226; 
     phases CS; 
     parent R5-12-47-2_tm_88; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:640 { 
     name R5-12-47-2_tn_227; 
     phases AS; 
     parent R5-12-47-2_tm_89; 
     power_12 6733.6255+3591.8665j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:641 { 
     name R5-12-47-2_tn_228; 
     phases BS; 
     parent R5-12-47-2_tm_90; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:642 { 
     name R5-12-47-2_tn_229; 
     phases CS; 
     parent R5-12-47-2_tm_91; 
     power_12 6620.8795+3501.8694j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:643 { 
     name R5-12-47-2_tn_230; 
     phases AS; 
     parent R5-12-47-2_tm_92; 
     power_12 4489.0837+2394.5776j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:644 { 
     name R5-12-47-2_tn_231; 
     phases CS; 
     parent R5-12-47-2_tm_93; 
     power_12 4413.9196+2334.5796j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:645 { 
     name R5-12-47-2_tn_232; 
     phases AS; 
     parent R5-12-47-2_tm_94; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:646 { 
     name R5-12-47-2_tn_233; 
     phases BS; 
     parent R5-12-47-2_tm_95; 
     power_12 24631.8987+13026.7417j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:647 { 
     name R5-12-47-2_tn_234; 
     phases CS; 
     parent R5-12-47-2_tm_96; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:648 { 
     name R5-12-47-2_tn_235; 
     phases CS; 
     parent R5-12-47-2_tm_97; 
     power_12 12611.199+6670.2275j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:649 { 
     name R5-12-47-2_tn_236; 
     phases CS; 
     parent R5-12-47-2_tm_98; 
     power_12 6305.5995+3335.1138j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:650 { 
     name R5-12-47-2_tn_237; 
     phases CS; 
     parent R5-12-47-2_tm_99; 
     power_12 12611.199+6670.2275j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:651 { 
     name R5-12-47-2_tn_238; 
     phases BS; 
     parent R5-12-47-2_tm_100; 
     power_12 12315.9494+6513.3709j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:652 { 
     name R5-12-47-2_tn_239; 
     phases BS; 
     parent R5-12-47-2_tm_101; 
     power_12 6157.9747+3256.6854j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:653 { 
     name R5-12-47-2_tn_240; 
     phases CS; 
     parent R5-12-47-2_tm_102; 
     power_12 12611.199+6670.2275j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:654 { 
     name R5-12-47-2_tn_241; 
     phases AS; 
     parent R5-12-47-2_tm_103; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:655 { 
     name R5-12-47-2_tn_242; 
     phases BS; 
     parent R5-12-47-2_tm_104; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:656 { 
     name R5-12-47-2_tn_243; 
     phases CS; 
     parent R5-12-47-2_tm_105; 
     power_12 12611.199+6670.2275j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:657 { 
     name R5-12-47-2_tn_244; 
     phases AS; 
     parent R5-12-47-2_tm_106; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:658 { 
     name R5-12-47-2_tn_245; 
     phases BS; 
     parent R5-12-47-2_tm_107; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:659 { 
     name R5-12-47-2_tn_246; 
     phases CS; 
     parent R5-12-47-2_tm_108; 
     power_12 12611.199+6670.2275j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:660 { 
     name R5-12-47-2_tn_247; 
     phases AS; 
     parent R5-12-47-2_tm_109; 
     power_12 8336.8697+4447.0728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:661 { 
     name R5-12-47-2_tn_248; 
     phases CS; 
     parent R5-12-47-2_tm_110; 
     power_12 8197.2793+4335.6479j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:662 { 
     name R5-12-47-2_tn_249; 
     phases AS; 
     parent R5-12-47-2_tm_111; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:663 { 
     name R5-12-47-2_tn_250; 
     phases CS; 
     parent R5-12-47-2_tm_112; 
     power_12 25222.3979+13340.455j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:664 { 
     name R5-12-47-2_tn_251; 
     phases AS; 
     parent R5-12-47-2_tm_113; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:665 { 
     name R5-12-47-2_tn_252; 
     phases BS; 
     parent R5-12-47-2_tm_114; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:666 { 
     name R5-12-47-2_tn_253; 
     phases CS; 
     parent R5-12-47-2_tm_115; 
     power_12 12611.199+6670.2275j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:667 { 
     name R5-12-47-2_tn_254; 
     phases AS; 
     parent R5-12-47-2_tm_116; 
     power_12 12825.9534+6841.6504j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:668 { 
     name R5-12-47-2_tn_255; 
     phases AS; 
     parent R5-12-47-2_tm_117; 
     power_12 8336.8697+4447.0728j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:669 { 
     name R5-12-47-2_tn_256; 
     phases BS; 
     parent R5-12-47-2_tm_118; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:670 { 
     name R5-12-47-2_tn_257; 
     phases CS; 
     parent R5-12-47-2_tm_119; 
     power_12 8197.2793+4335.6479j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:671 { 
     name R5-12-47-2_tn_258; 
     phases AS; 
     parent R5-12-47-2_tm_120; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:672 { 
     name R5-12-47-2_tn_259; 
     phases BS; 
     parent R5-12-47-2_tm_121; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:673 { 
     name R5-12-47-2_tn_260; 
     phases CS; 
     parent R5-12-47-2_tm_122; 
     power_12 6305.5995+3335.1138j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:674 { 
     name R5-12-47-2_tn_261; 
     phases AS; 
     parent R5-12-47-2_tm_123; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:675 { 
     name R5-12-47-2_tn_262; 
     phases BS; 
     parent R5-12-47-2_tm_124; 
     power_12 9236.962+4885.0281j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:676 { 
     name R5-12-47-2_tn_263; 
     phases CS; 
     parent R5-12-47-2_tm_125; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:677 { 
     name R5-12-47-2_tn_264; 
     phases CS; 
     parent R5-12-47-2_tm_126; 
     power_12 12611.199+6670.2275j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:678 { 
     name R5-12-47-2_tn_265; 
     phases AS; 
     parent R5-12-47-2_tm_127; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:679 { 
     name R5-12-47-2_tn_266; 
     phases BS; 
     parent R5-12-47-2_tm_128; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:680 { 
     name R5-12-47-2_tn_267; 
     phases CS; 
     parent R5-12-47-2_tm_129; 
     power_12 6305.5995+3335.1138j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:681 { 
     name R5-12-47-2_tn_268; 
     phases AS; 
     parent R5-12-47-2_tm_130; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:682 { 
     name R5-12-47-2_tn_269; 
     phases BS; 
     parent R5-12-47-2_tm_131; 
     power_12 6157.9747+3256.6854j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:683 { 
     name R5-12-47-2_tn_270; 
     phases CS; 
     parent R5-12-47-2_tm_132; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:684 { 
     name R5-12-47-2_tn_271; 
     phases AS; 
     parent R5-12-47-2_tm_133; 
     power_12 25651.9067+13683.3008j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:685 { 
     name R5-12-47-2_tn_272; 
     phases BS; 
     parent R5-12-47-2_tm_134; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:686 { 
     name R5-12-47-2_tn_273; 
     phases CS; 
     parent R5-12-47-2_tm_135; 
     power_12 2300+1200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:687 { 
     name R5-12-47-2_tn_274; 
     phases AS; 
     parent R5-12-47-2_tm_136; 
     power_12 2300+1200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:688 { 
     name R5-12-47-2_tn_275; 
     phases BS; 
     parent R5-12-47-2_tm_137; 
     power_12 2300+1200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:689 { 
     name R5-12-47-2_tn_276; 
     phases CS; 
     parent R5-12-47-2_tm_138; 
     power_12 3783.3597+2001.0683j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object underground_line:1425 { 
     name R5-12-47-2_ul_1; 
     phases ABCN; 
     from R5-12-47-2_node_196; 
     to R5-12-47-2_node_48; 
     length 341.522; 
     configuration line_configuration:46; 
} 

object underground_line:1426 { 
     name R5-12-47-2_ul_2; 
     phases ABCN; 
     from R5-12-47-2_node_290; 
     to R5-12-47-2_node_243; 
     length 101.085; 
     configuration line_configuration:47; 
} 

object underground_line:1427 { 
     name R5-12-47-2_ul_3; 
     phases ABCN; 
     from R5-12-47-2_node_178; 
     to R5-12-47-2_node_240; 
     length 155.130; 
     configuration line_configuration:46; 
} 

object underground_line:1428 { 
     name R5-12-47-2_ul_4; 
     phases ABCN; 
     from R5-12-47-2_node_257; 
     to R5-12-47-2_node_307; 
     length 77.167; 
     configuration line_configuration:46; 
} 

object underground_line:1429 { 
     name R5-12-47-2_ul_5; 
     phases ABCN; 
     from R5-12-47-2_node_48; 
     to R5-12-47-2_node_261; 
     length 123.020; 
     configuration line_configuration:46; 
} 

object underground_line:1430 { 
     name R5-12-47-2_ul_6; 
     phases AN; 
     from R5-12-47-2_node_242; 
     to R5-12-47-2_node_36; 
     length 20.187; 
     configuration line_configuration:48; 
} 

object underground_line:1431 { 
     name R5-12-47-2_ul_7; 
     phases AN; 
     from R5-12-47-2_node_36; 
     to R5-12-47-2_node_263; 
     length 514.725; 
     configuration line_configuration:48; 
} 

object underground_line:1432 { 
     name R5-12-47-2_ul_8; 
     phases AN; 
     from R5-12-47-2_node_189; 
     to R5-12-47-2_node_259; 
     length 157.193; 
     configuration line_configuration:48; 
} 

object underground_line:1433 { 
     name R5-12-47-2_ul_9; 
     phases ABCN; 
     from R5-12-47-2_node_247; 
     to R5-12-47-2_node_274; 
     length 163.268; 
     configuration line_configuration:47; 
} 

object underground_line:1434 { 
     name R5-12-47-2_ul_10; 
     phases ABCN; 
     from R5-12-47-2_node_274; 
     to R5-12-47-2_node_232; 
     length 81.388; 
     configuration line_configuration:47; 
} 

object underground_line:1435 { 
     name R5-12-47-2_ul_11; 
     phases ABCN; 
     from R5-12-47-2_node_265; 
     to R5-12-47-2_node_281; 
     length 27.314; 
     configuration line_configuration:47; 
} 

object underground_line:1436 { 
     name R5-12-47-2_ul_12; 
     phases ABCN; 
     from R5-12-47-2_node_255; 
     to R5-12-47-2_node_252; 
     length 77.872; 
     configuration line_configuration:47; 
} 

object underground_line:1437 { 
     name R5-12-47-2_ul_13; 
     phases ABCN; 
     from R5-12-47-2_node_248; 
     to R5-12-47-2_node_253; 
     length 401.754; 
     configuration line_configuration:47; 
} 

object underground_line:1438 { 
     name R5-12-47-2_ul_14; 
     phases ABCN; 
     from R5-12-47-2_node_281; 
     to R5-12-47-2_node_282; 
     length 457.435; 
     configuration line_configuration:47; 
} 

object underground_line:1439 { 
     name R5-12-47-2_ul_15; 
     phases ABCN; 
     from R5-12-47-2_node_266; 
     to R5-12-47-2_node_234; 
     length 148.812; 
     configuration line_configuration:47; 
} 

object underground_line:1440 { 
     name R5-12-47-2_ul_16; 
     phases ABCN; 
     from R5-12-47-2_node_282; 
     to R5-12-47-2_node_228; 
     length 286.804; 
     configuration line_configuration:47; 
} 

object underground_line:1441 { 
     name R5-12-47-2_ul_17; 
     phases ABCN; 
     from R5-12-47-2_node_227; 
     to R5-12-47-2_node_266; 
     length 288.119; 
     configuration line_configuration:47; 
} 

object underground_line:1442 { 
     name R5-12-47-2_ul_18; 
     phases ABCN; 
     from R5-12-47-2_node_224; 
     to R5-12-47-2_node_222; 
     length 661.022; 
     configuration line_configuration:50; 
} 

object underground_line:1443 { 
     name R5-12-47-2_ul_19; 
     phases ABCN; 
     from R5-12-47-2_node_173; 
     to R5-12-47-2_node_264; 
     length 369.008; 
     configuration line_configuration:46; 
} 

object underground_line:1444 { 
     name R5-12-47-2_ul_20; 
     phases ABCN; 
     from R5-12-47-2_node_172; 
     to R5-12-47-2_node_280; 
     length 337.163; 
     configuration line_configuration:46; 
} 

object underground_line:1445 { 
     name R5-12-47-2_ul_21; 
     phases CN; 
     from R5-12-47-2_node_193; 
     to R5-12-47-2_node_244; 
     length 36.523; 
     configuration line_configuration:51; 
} 

object underground_line:1446 { 
     name R5-12-47-2_ul_22; 
     phases ABCN; 
     from R5-12-47-2_node_180; 
     to R5-12-47-2_node_245; 
     length 182.060; 
     configuration line_configuration:46; 
} 

object underground_line:1447 { 
     name R5-12-47-2_ul_23; 
     phases ABCN; 
     from R5-12-47-2_node_297; 
     to R5-12-47-2_node_296; 
     length 465.702; 
     configuration line_configuration:49; 
} 

object underground_line:1448 { 
     name R5-12-47-2_ul_24; 
     phases ABCN; 
     from R5-12-47-2_node_298; 
     to R5-12-47-2_node_283; 
     length 781.193; 
     configuration line_configuration:47; 
} 

object underground_line:1449 { 
     name R5-12-47-2_ul_25; 
     phases ABCN; 
     from R5-12-47-2_node_268; 
     to R5-12-47-2_node_297; 
     length 804.708; 
     configuration line_configuration:49; 
} 

object underground_line:1450 { 
     name R5-12-47-2_ul_26; 
     phases ABCN; 
     from R5-12-47-2_node_211; 
     to R5-12-47-2_node_269; 
     length 193.427; 
     configuration line_configuration:49; 
} 

object underground_line:1451 { 
     name R5-12-47-2_ul_27; 
     phases ABCN; 
     from R5-12-47-2_node_197; 
     to R5-12-47-2_node_270; 
     length 119.300; 
     configuration line_configuration:47; 
} 

object underground_line:1452 { 
     name R5-12-47-2_ul_28; 
     phases ABCN; 
     from R5-12-47-2_node_299; 
     to R5-12-47-2_node_310; 
     length 175.406; 
     configuration line_configuration:49; 
} 

object underground_line:1453 { 
     name R5-12-47-2_ul_29; 
     phases ABCN; 
     from R5-12-47-2_node_277; 
     to R5-12-47-2_node_300; 
     length 456.240; 
     configuration line_configuration:49; 
} 

object underground_line:1454 { 
     name R5-12-47-2_ul_30; 
     phases ABCN; 
     from R5-12-47-2_node_301; 
     to R5-12-47-2_node_277; 
     length 204.828; 
     configuration line_configuration:49; 
} 

object underground_line:1455 { 
     name R5-12-47-2_ul_31; 
     phases ABCN; 
     from R5-12-47-2_node_285; 
     to R5-12-47-2_node_301; 
     length 321.503; 
     configuration line_configuration:49; 
} 

object underground_line:1456 { 
     name R5-12-47-2_ul_32; 
     phases ABCN; 
     from R5-12-47-2_node_291; 
     to R5-12-47-2_node_285; 
     length 344.403; 
     configuration line_configuration:49; 
} 

object underground_line:1457 { 
     name R5-12-47-2_ul_33; 
     phases ABCN; 
     from R5-12-47-2_node_273; 
     to R5-12-47-2_node_272; 
     length 560.272; 
     configuration line_configuration:49; 
} 

object underground_line:1458 { 
     name R5-12-47-2_ul_34; 
     phases ABCN; 
     from R5-12-47-2_node_289; 
     to R5-12-47-2_node_292; 
     length 297.095; 
     configuration line_configuration:49; 
} 

object underground_line:1459 { 
     name R5-12-47-2_ul_35; 
     phases ABCN; 
     from R5-12-47-2_node_278; 
     to R5-12-47-2_node_302; 
     length 765.640; 
     configuration line_configuration:49; 
} 

object underground_line:1460 { 
     name R5-12-47-2_ul_36; 
     phases ABCN; 
     from R5-12-47-2_node_303; 
     to R5-12-47-2_node_278; 
     length 587.267; 
     configuration line_configuration:49; 
} 

object underground_line:1461 { 
     name R5-12-47-2_ul_37; 
     phases ABCN; 
     from R5-12-47-2_node_279; 
     to R5-12-47-2_node_303; 
     length 566.850; 
     configuration line_configuration:49; 
} 

object underground_line:1462 { 
     name R5-12-47-2_ul_38; 
     phases ABCN; 
     from R5-12-47-2_node_305; 
     to R5-12-47-2_node_304; 
     length 500.026; 
     configuration line_configuration:49; 
} 

object underground_line:1463 { 
     name R5-12-47-2_ul_39; 
     phases ABCN; 
     from R5-12-47-2_node_306; 
     to R5-12-47-2_node_305; 
     length 242.199; 
     configuration line_configuration:49; 
} 

object underground_line:1464 { 
     name R5-12-47-2_ul_40; 
     phases ABCN; 
     from R5-12-47-2_node_1; 
     to R5-12-47-2_node_306; 
     length 470.296; 
     configuration line_configuration:49; 
} 

object underground_line:1465 { 
     name R5-12-47-2_ul_41; 
     phases ABCN; 
     from R5-12-47-2_node_187; 
     to R5-12-47-2_node_249; 
     length 26.004; 
     configuration line_configuration:47; 
} 

object underground_line:1466 { 
     name R5-12-47-2_ul_42; 
     phases ABCN; 
     from R5-12-47-2_node_214; 
     to R5-12-47-2_node_315; 
     length 14.996; 
     configuration line_configuration:47; 
} 

object underground_line:1467 { 
     name R5-12-47-2_ul_43; 
     phases ABCN; 
     from R5-12-47-2_node_188; 
     to R5-12-47-2_node_290; 
     length 101.700; 
     configuration line_configuration:47; 
} 

object underground_line:1468 { 
     name R5-12-47-2_ul_44; 
     phases ABCN; 
     from R5-12-47-2_node_202; 
     to R5-12-47-2_node_251; 
     length 126.411; 
     configuration line_configuration:47; 
} 

object underground_line:1469 { 
     name R5-12-47-2_ul_45; 
     phases ABCN; 
     from R5-12-47-2_node_256; 
     to R5-12-47-2_node_284; 
     length 245.111; 
     configuration line_configuration:47; 
} 

object underground_line:1470 { 
     name R5-12-47-2_ul_46; 
     phases ABCN; 
     from R5-12-47-2_node_280; 
     to R5-12-47-2_node_237; 
     length 318.549; 
     configuration line_configuration:47; 
} 

object underground_line:1471 { 
     name R5-12-47-2_ul_47; 
     phases ABCN; 
     from R5-12-47-2_node_296; 
     to R5-12-47-2_node_294; 
     length 359.538; 
     configuration line_configuration:49; 
} 

object underground_line:1472 { 
     name R5-12-47-2_ul_48; 
     phases ABCN; 
     from R5-12-47-2_node_246; 
     to R5-12-47-2_node_275; 
     length 369.257; 
     configuration line_configuration:47; 
} 

object underground_line:1473 { 
     name R5-12-47-2_ul_49; 
     phases ABCN; 
     from R5-12-47-2_node_287; 
     to R5-12-47-2_node_276; 
     length 462.330; 
     configuration line_configuration:47; 
} 

object underground_line:1474 { 
     name R5-12-47-2_ul_50; 
     phases ABCN; 
     from R5-12-47-2_node_238; 
     to R5-12-47-2_node_250; 
     length 263.910; 
     configuration line_configuration:47; 
} 

object underground_line:1475 { 
     name R5-12-47-2_ul_51; 
     phases ABCN; 
     from R5-12-47-2_node_307; 
     to R5-12-47-2_node_308; 
     length 5.000; 
     configuration line_configuration:46; 
} 

object underground_line:1476 { 
     name R5-12-47-2_ul_52; 
     phases ABCN; 
     from R5-12-47-2_node_288; 
     to R5-12-47-2_node_215; 
     length 366.775; 
     configuration line_configuration:47; 
} 

object underground_line:1477 { 
     name R5-12-47-2_ul_53; 
     phases ABCN; 
     from R5-12-47-2_node_254; 
     to R5-12-47-2_node_293; 
     length 45.781; 
     configuration line_configuration:47; 
} 

object underground_line:1478 { 
     name R5-12-47-2_ul_54; 
     phases ABCN; 
     from R5-12-47-2_node_191; 
     to R5-12-47-2_node_311; 
     length 115.744; 
     configuration line_configuration:47; 
} 

object underground_line:1479 { 
     name R5-12-47-2_ul_55; 
     phases ABCN; 
     from R5-12-47-2_node_219; 
     to R5-12-47-2_node_295; 
     length 24.007; 
     configuration line_configuration:47; 
} 

object underground_line:1480 { 
     name R5-12-47-2_ul_56; 
     phases ABCN; 
     from R5-12-47-2_node_199; 
     to R5-12-47-2_node_288; 
     length 45.000; 
     configuration line_configuration:47; 
} 

object underground_line:1481 { 
     name R5-12-47-2_ul_57; 
     phases CN; 
     from R5-12-47-2_node_181; 
     to R5-12-47-2_node_233; 
     length 37.680; 
     configuration line_configuration:51; 
} 

object underground_line:1482 { 
     name R5-12-47-2_ul_58; 
     phases ABCN; 
     from R5-12-47-2_node_184; 
     to R5-12-47-2_node_231; 
     length 42.178; 
     configuration line_configuration:46; 
} 

object underground_line:1483 { 
     name R5-12-47-2_ul_59; 
     phases ABCN; 
     from R5-12-47-2_node_284; 
     to R5-12-47-2_node_298; 
     length 457.236; 
     configuration line_configuration:47; 
} 

object underground_line:1484 { 
     name R5-12-47-2_ul_60; 
     phases ABCN; 
     from R5-12-47-2_node_270; 
     to R5-12-47-2_node_235; 
     length 198.473; 
     configuration line_configuration:47; 
} 

object underground_line:1485 { 
     name R5-12-47-2_ul_61; 
     phases ABCN; 
     from R5-12-47-2_node_283; 
     to R5-12-47-2_node_267; 
     length 475.702; 
     configuration line_configuration:47; 
} 

object underground_line:1486 { 
     name R5-12-47-2_ul_62; 
     phases ABCN; 
     from R5-12-47-2_node_300; 
     to R5-12-47-2_node_299; 
     length 348.259; 
     configuration line_configuration:49; 
} 

object underground_line:1487 { 
     name R5-12-47-2_ul_63; 
     phases ABCN; 
     from R5-12-47-2_node_272; 
     to R5-12-47-2_node_291; 
     length 399.124; 
     configuration line_configuration:49; 
} 

object underground_line:1488 { 
     name R5-12-47-2_ul_64; 
     phases ABCN; 
     from R5-12-47-2_node_271; 
     to R5-12-47-2_node_273; 
     length 292.733; 
     configuration line_configuration:49; 
} 

object underground_line:1489 { 
     name R5-12-47-2_ul_65; 
     phases ABCN; 
     from R5-12-47-2_node_292; 
     to R5-12-47-2_node_271; 
     length 359.221; 
     configuration line_configuration:49; 
} 

object underground_line:1490 { 
     name R5-12-47-2_ul_66; 
     phases ABCN; 
     from R5-12-47-2_node_286; 
     to R5-12-47-2_node_289; 
     length 255.654; 
     configuration line_configuration:49; 
} 

object underground_line:1491 { 
     name R5-12-47-2_ul_67; 
     phases ABCN; 
     from R5-12-47-2_node_302; 
     to R5-12-47-2_node_286; 
     length 396.669; 
     configuration line_configuration:49; 
} 

object underground_line:1492 { 
     name R5-12-47-2_ul_68; 
     phases ABCN; 
     from R5-12-47-2_node_304; 
     to R5-12-47-2_node_279; 
     length 802.627; 
     configuration line_configuration:49; 
} 

object underground_line:1493 { 
     name R5-12-47-2_ul_69; 
     phases AN; 
     from R5-12-47-2_node_307; 
     to R5-12-47-2_node_38; 
     length 11.218; 
     configuration line_configuration:48; 
} 

object underground_line:1494 { 
     name R5-12-47-2_ul_70; 
     phases AN; 
     from R5-12-47-2_node_308; 
     to R5-12-47-2_node_37; 
     length 21.218; 
     configuration line_configuration:48; 
} 

object underground_line:1495 { 
     name R5-12-47-2_ul_71; 
     phases ABCN; 
     from R5-12-47-2_node_239; 
     to R5-12-47-2_node_316; 
     length 436.683; 
     configuration line_configuration:46; 
} 

object underground_line:1496 { 
     name R5-12-47-2_ul_72; 
     phases AN; 
     from R5-12-47-2_node_200; 
     to R5-12-47-2_node_229; 
     length 392.191; 
     configuration line_configuration:48; 
} 

object underground_line:1497 { 
     name R5-12-47-2_ul_73; 
     phases ABCN; 
     from R5-12-47-2_node_183; 
     to R5-12-47-2_node_309; 
     length 372.634; 
     configuration line_configuration:46; 
} 

object underground_line:1498 { 
     name R5-12-47-2_ul_74; 
     phases ABCN; 
     from R5-12-47-2_node_267; 
     to R5-12-47-2_node_287; 
     length 478.530; 
     configuration line_configuration:47; 
} 

object underground_line:1499 { 
     name R5-12-47-2_ul_75; 
     phases ABCN; 
     from R5-12-47-2_node_275; 
     to R5-12-47-2_node_258; 
     length 57.274; 
     configuration line_configuration:47; 
} 

object underground_line:1500 { 
     name R5-12-47-2_ul_76; 
     phases ABCN; 
     from R5-12-47-2_node_276; 
     to R5-12-47-2_node_262; 
     length 643.158; 
     configuration line_configuration:47; 
} 

object underground_line:1501 { 
     name R5-12-47-2_ul_77; 
     phases ABCN; 
     from R5-12-47-2_node_269; 
     to R5-12-47-2_node_268; 
     length 457.236; 
     configuration line_configuration:49; 
} 

object underground_line_conductor:9 { 
     //name 2 AL (Conc); 
     rating.summer.continuous 112.0; 
     outer_diameter 1.09; 
     conductor_gmr 0.0088 ft; 
     conductor_diameter 0.292; 
     conductor_resistance 1.38336; 
     neutral_gmr 0.0348162687755351 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 6.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:10 { 
     //name 4/0 AAC (Conc); 
     rating.summer.continuous 214.0; 
     outer_diameter 1.32; 
     conductor_gmr 0.0177 ft; 
     conductor_diameter 0.528; 
     conductor_resistance 0.433488; 
     neutral_gmr 0.0485380344339232 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 11.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:11 { 
     //name 750 AAC (Conc); 
     rating.summer.continuous 425.0; 
     outer_diameter 1.96; 
     conductor_gmr 0.0321 ft; 
     conductor_diameter 0.998; 
     conductor_resistance 0.122496; 
     neutral_gmr 0.0751564095285873 ft; 
     neutral_resistance 5.3856; 
     neutral_diameter 0.1019; 
     neutral_strands 15.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:12 { 
     //name 1000 AAC (Conc); 
     rating.summer.continuous 488.0; 
     outer_diameter 2.15; 
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.152; 
     conductor_resistance 0.091872; 
     neutral_gmr 0.0842565914341201 ft; 
     neutral_resistance 5.3856; 
     neutral_diameter 0.1019; 
     neutral_strands 20.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

//Recorders

object recorder { 
    parent R5-12-47-2_reg_1;
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "R5-12.47-2_reg1_output.csv"; 
};

object recorder { 
    parent R5-12-47-2_cap_1; 
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R5-12.47-2_capacitor1.csv; 
    interval 60; 
    limit 1440; 
};
